![cover_image](images/35af37b316ea.jpg)

# 小知识（5）数据中心柴发并机特点

电气06941
电气06941

IDC运维小李同学

![]()

在小说阅读器读本章

去阅读

![]()

在小说阅读器中沉浸阅读

大型数据中心常用 10kV 中压柴发，配置原则：N+1（或 N+2）冗余并机，N = 满足满载所需机组数量，额外 1 台备用。

并机时必须满足同期要求，通常需要满足以下条件：

（1）电压相等：待并机与系统电压的大小应相等，一般允许相差±5%以内。如果电压差异过大，会导致并列后产生环流，影响系统的稳定性。

（2）频率相同：待并机与系统的频率应相同。频率的差异会导致相位角的不断变化，使得同期操作变得困难。一般来说，频率相差0.2Hz即可认为是不允许的。但在特殊情况下（如事故处理），频率相差不大于0.5Hz仍可进行并列。

（3）相位相同：即相序一致且相位角接近零度差。这是确保并列瞬间不会产生巨大冲击电流的关键条件。在实际操作中，通常通过观察同步表或利用自动准同期装置来监测和控制相位角的变化。

![](images/ac2475802667.png)

柴发机组接维前三方测试内容主要有：架构检查、目视检查、稳态测试（0%/25%/50%/75%/100%）、带载压测（100%长期/110%过载/容性0.9）、瞬态响应、报警及停机验证、百叶开闭测试、并机性能测试（并机逻辑测试、加减机测试、PLC故障模拟测试）。

预览时标签不可点

![]()

微信扫一扫  
关注该公众号

知道了



![]()
微信扫一扫  
使用小程序

取消
允许

取消
允许

取消
允许

×
分析

![跳转二维码]()

![作者头像](images/1388931aa31a.png)

微信扫一扫可打开此内容，  
使用完整服务

：
，
，
，
，
，
，
，
，
，
，
，
，
。
 
视频
小程序
赞
，轻点两下取消赞
在看
，轻点两下取消在看
分享
留言
收藏
听过