![cover_image](images/bb7b71c73f72.jpg)

> **📷 图片内容：** IDC中压配电室现场照片，一排整齐排列的KYN28A-12系列中置手车高压开关柜。最左侧标注"隔离手车 1250A"的白色柜体，柜门上方配有蓝色弧形指示标签，每面柜体上都贴有黄色"当心触电"三角形警示标志和黄色铭牌说明文字。柜体设计紧凑、排列规整，呈现典型的数据中心10kV中压配电室配置。

# 小知识：IDC中压配电室（九）10kV分段开关柜

## 一、功能定义

10kV分段开关柜，行业简称母联柜、分段柜、联络柜，用于单母线分段配电系统，连接10kV I段、II段两段主母线，实现两段母线电源互通、故障转供电，是数据中心双路10kV高压供电的核心关键柜型。

主流柜体型号：KYN28A-12中置手车柜。

## 二、核心作用

### （一）正常方式：分段断路器分闸，两段母线独立运行，两路市电分列供电。

（二）故障 / 失压工况：配合BZT备自投装置自动合上分段断路器，实现单路电源带两段母线，保障数据中心制冷、IT 负荷不间断供电。

（三）承担联络回路故障保护、短路开断。

（四）配合分段隔离手车实现强制操作顺序联锁，详见本系列（八）。

## 三、保护功能配置

A 级数据中心一般选用集成母联保护和 BZT备自投的一体化微机保护装置装置，简化二次回路、减少装置数量。

### （一）BZT备自投功能

此次不再单独介绍，详见前文。

### （二）母联保护功能

#### 1.限时电流速断保护

母联区间短路主保护；时限需长于下级所有馈线速断，保证选择性；躲开母线电容电流、正常负荷冲击。

#### 2.定时限过电流保护

作为下级馈线、母线故障后备保护；时限大于限时速断，与进线保护配合。

#### 3.合闸后加速保护（母联充电保护）

母联特有保护；断路器合闸后短时开放（一般 3s）。用于母线检修送电，防止合于永久故障；正常运行期间自动退出。

#### 4.零序过流保护

小电阻接地系统：投入跳闸；消弧线圈接地系统：优先告警；防止母线单相接地扩大事故。定值避开系统电容电流。

#### 5.过负荷保护

两段母线负荷转移后过载预警；严禁跳闸，避免同时丢失两段重要负荷供电。

### （三）母线保护

可配置弧光保护，此次不再赘述。
