![cover_image](images/ce735f7116b9.jpg)

# 小知识：IDC中压配电室（五）10kV母线PT柜

原创

IDC运维小李同学
IDC运维小李同学

IDC运维小李同学

![]()

在小说阅读器读本章

去阅读

![]()

在小说阅读器中沉浸阅读

# 一、核心定位

安装于每一段 10kV 母线上，采集本段母线三相电压，输出标准 100V 二次电压，相当于 10kV 母线的电压信号总源头。

主要服务对象：

1. 所有高压柜综保装置（低电压、过电压、PT 断线判据）。
2. 母线单相接地故障绝缘监察（开口三角零序电压）。
3. 备自投装置、柴发 MCP 柜市电失压电压采样信号。
4. 测控仪表、动环电压遥测数据采集。

# 二、主设备组成

## 1.三相五柱式电压互感器

（1）变比：10/√3 : 0.1/√3 : 0.1/3 kV

（2）三套绕组作用：主二次绕组（a、b、c）：测量、保护电压；开口三角绕组（L、N）：绝缘监察，采集零序电压（判断单相接地）。

## 2.一次消谐器（LXQ）

串联在三相五柱 PT 一次中性点（N 端）与大地之间的非线性高压阻尼电阻。

（1）系统正常运行PT时，中性点对地电压≈0V，消谐器呈现极高电阻（数百 kΩ，近似开路），几乎无泄漏电流，不影响 PT 测量、绝缘监察功能。

（2）发生铁磁谐振 / 单相接地消失瞬间，中性点产生位移过电压， 消谐器两端电压升高 ，电阻自动大幅下降，增大零序回路阻尼，快速消耗振荡能量，抑制 PT 励磁涌流，破坏谐振建立条件。

（3）单相永久性接地时，消谐器维持合适阻值，保证 PT 开口三角能够产生足够零序电压，满足接地告警要求。

## 3.母线保护装置和微机消谐装置

# 三、保护功能配置

## 1.母线保护装置

（1）PT 自动并列：

逻辑：I 母 PT、II 母 PT 各自提供本段二次电压（YM 小母线）；当母联开关合闸（一次母线连通），检测位置信号后，自动导通两段电压小母线。

目的：一段 PT 检修时，另一组 PT 同时给两段母线所有二次设备供电，本段综保、测控不失压。

（2）零序过电压保护（绝缘监察，单相接地告警）：取自 PT 开口三角 3U₀； 10kV 不接地系统，发生单相接地时 3U₀升高，装置发母线接地告警。

（3）母线过电压保护：母线工频电压过高告警，防范空载长线、谐振过电压损坏设备。

（4）母线低电压保护：母线电压持续偏低告警。

## 2.微机消谐装置

实时采集 PT 开口三角零序电压 3U₀，区分电压扰动类型，实现消谐功能。

（1）单相接地故障，零序电压以50Hz 工频分量为主 ， 只告警，不投入消谐电阻。

（2）铁磁谐振：检出25Hz 分频、17Hz 三分频、150Hz 高频分量 ， 判定谐振。 消谐动作：毫秒级触发晶闸管，短接开口三角投入大功率阻尼电阻，快速泄放振荡能量；谐振消失自动断开。

## 3.一次消谐器（LXQ）与微机消谐装置的配合和区别

数据中心推荐配置逻辑：一次消谐器（LXQ）作为第一道防线，保护 PT 互感器；微机消谐装置负责故障识别、消除高频谐振、解决监控系统误告警。

![](images/a711134ee972.png)

PS：如有不同观点或发现文章错误内容，欢迎留言区指出或讨论。

预览时标签不可点

![]()

微信扫一扫  
关注该公众号

知道了



![]()
微信扫一扫  
使用小程序

取消
允许

取消
允许

取消
允许

×
分析

![跳转二维码]()

![作者头像](images/1388931aa31a.png)

微信扫一扫可打开此内容，  
使用完整服务

：
，
，
，
，
，
，
，
，
，
，
，
，
。
 
视频
小程序
赞
，轻点两下取消赞
在看
，轻点两下取消在看
分享
留言
收藏
听过