![cover_image](images/42e3f80151f2.jpg)

> **📷 图片内容：** IDC中压配电室现场照片，一组中国西电工厂生产的KYN28A-12系列10kV高压开关柜整齐排列。从左到右可见AH6备用分段（隔离手车，额定电流1250A）、AH7备自投柜、AH8计量PT柜等多台柜体。每台柜门上设有观察窗和综合保护测控装置显示屏，顶部红色标识牌标明了各间隔名称与型号。底部配有黄色的"当心触电"警示标志。

# 小知识：IDC中压配电室（八）10kV分段隔离柜

IDC运维小李同学

## 一、定义与核心作用

### （一）设备定位

柜内配置隔离手车（无灭弧能力，不能带负荷分合电流），不装设真空断路器、无保护装置。

### （二）两大核心功能

#### 1. 提供明显电气断开点

当分段断路器柜（母联柜）停电检修时，将隔离手车摇至试验位置，两段母线之间形成可视隔离断口；实现一段母线运行、另一段母联间隔安全检修，满足安规停电检修条件。若无隔离柜：母联断路器检修时，I、II 母必须全部停电。

#### 2. 配合五防，强制规范操作顺序，杜绝带负荷推拉隔离手车

隔离手车无灭弧室，严禁带负荷移动；依靠跨柜电气联锁锁定操作流程。

电气闭锁逻辑如下：

1. 仅当母联隔离手车处于【工作位置】时，母联断路器合闸回路导通，母联断路器允许合闸；隔离手车不在工作位置，合闸回路闭锁，断路器无法合闸。
2. 仅当母联断路器处于【分闸位置】时，隔离手车底盘闭锁电磁铁励磁解锁，隔离手车方可摇进、摇出；母联断路器合闸状态下，闭锁电磁铁失电，隔离手车机械锁死，禁止拉出。

## 三、操作顺序

两段母线联络操作必须遵循"先投隔离、后合断路器；先分断路器、后拉隔离"的操作顺序。

## 四、备自投 BZT 与隔离柜联锁关系

备自投 BZT 逻辑不受隔离柜联锁直接控制；但备自投母联断路器合闸出口同样经过合闸回路，备自投 BZT 母联断路器合闸同样受隔离手车工作位 S9 接点闭锁，即隔离手车未在工作位置时，即使满足 BZT 动作条件，母联断路器也无法自动合闸。
