![cover_image](images/12e36f3a0d34.jpg)

# 小知识：数据中心常规中压系统逻辑（四）故障叠加

原创

IDC运维小李同学
IDC运维小李同学

IDC运维小李同学

![]()

在小说阅读器读本章

去阅读

![]()

在小说阅读器中沉浸阅读

# 一、中压一次系统：

1. 两路10KV电源进线1#、2#同时工作、互为备用。两路10KV电源进线采用分段单母线的接线形式，两段母线间设置母联开关，母联开关正常运行时断开。
2. 备用电源为柴油发电机组，发电机进线开关分别为柴发1#、柴发2#。

![](images/68dd6108e1aa.jpg)

二、故障叠加逻辑

1.双路市电正常带载时，若手动分开某路市电进线开关，应自动闭锁备自投，防止母联误动作。

2.双路市电正常带载时，若检测到某段母线PT断线（母线无压、进线有流），应自动闭锁备自投，防止母联开关动作。

3.两段市电进线、两段柴发进线、母联开关因保护动作分闸，切换逻辑自动终止，需由运维人员排除故障。特殊情况下，若双路市电正常带载，市电进线A/B开关故障或拒动，此时双路失电，B/A路柴发可自投、B/A路馈线可合闸，母联不自投。

4.若本段母线上的某个馈线开关处于分闸状态，则分步合闸的过程不向该开关发出合闸命令。

PS：如有不同观点或发现文章错误内容，欢迎留言区指出或讨论。

预览时标签不可点

修改于

![]()

微信扫一扫  
关注该公众号

知道了



![]()
微信扫一扫  
使用小程序

取消
允许

取消
允许

取消
允许

×
分析

![跳转二维码]()

![作者头像](images/1388931aa31a.png)

微信扫一扫可打开此内容，  
使用完整服务

：
，
，
，
，
，
，
，
，
，
，
，
，
。
 
视频
小程序
赞
，轻点两下取消赞
在看
，轻点两下取消在看
分享
留言
收藏
听过