# 涨知识啦，AI 数据中心为什么是 800V，而不是700V、900V？

> 来源：传递有用知识 (@dahexint)

![](images/d56e72f93f06.png)

下一代 800 伏高压直流供电架构

AI 数据中心高压直流，为什么偏偏选800V？ 为什么不是 700V、900V，或者直接上 1000V 以上更高电压？ 很多人以为是厂商营销、标准规定。但剥开表层，这是一道实打实的工程计算题，是功率器件耐压、机房安全规范、线缆损耗、供应链成熟度多方博弈之后，算出来的最优平衡点。

一、被逼出来的变革：48V 已经扛不住 AI 机柜的疯狂功耗

AI 时代，硬件发生了翻天覆地的变化。单颗 GPU 功耗冲向 700‑1000W，一台 8 卡 AI 服务器功耗轻松突破 5kW，单机柜功率一路冲高到 80‑120kW 级别。

传统数据中心长期使用48V 母线配电，这套体系适配的是过去几百瓦功耗的普通服务器。但放到 AI 算力场景，如果48V 体系下，机柜内部线缆、连接器流过上百安培大电流，大量电能变成热量白白浪费，还需要空调额外耗电去散热。 继续靠加粗铜缆、做大连接器去硬扛大电流，体积、重量、成本都会失控。 于是，把机架配电电压拉高，就成了几乎唯一可行的出路，800V HVDC 高压直流就此登上舞台。

全链路供电效率从传统架构约 95% 提升至 98.5% 以上。别看仅仅 3.5 个百分点，对大型 AIDC 来说，十万台服务器规模下，每年省下上亿度电费，散热配套投入也同步下降。英伟达力推 800V，本质上也是帮客户压低 TCO 总拥有成本，让 AI 服务器更好部署落地，进一步打开算力市场空间。

800V HVDC 完整链路被大幅简化：市电→变压器降压→800V 整流输出→800V 直流母线直送机柜→Sidecar 边柜做 DC‑DC 变换，再供给服务器。传统 UPS 整流逆变两级变换被压缩，减少变换层级，每少一级变换，就少一部分损耗。 其中Sidecar（挎斗电源柜）是全新增量硬件，紧贴 AI 机柜，承担 800V 降压分配，单模块功率 20‑40kW，大量使用 SiC 碳化硅器件，是 800V 时代标志性硬件。

二、为什么锁定 800V？

700V 行不行？900V 不好吗？为什么卡死 800V 标称母线？ 我们结合现场实际工况来推演： 标称 800V 母线，系统会存在检测延时带来的过压，稳态允许最高到约900V；开关关断时电感还会产生最高 200V 尖峰。 峰值电压 = 900V +200V =1100V。

功率半导体器件必须覆盖这个极限峰值电压，行业主流商用是1200V SiC MOSFET/IGBT，1100V 刚好留有安全裕量，是性价比最高的一档器件。

① 如果选 700V 标称：技术可行，但工程不经济

按同等过压比例，700V 母线过压后约 800V，叠加尖峰约 1000V，1200V 管子还能够用。 但是代价很现实： 同样机柜功率，电流相比 800V 方案高出约 14%，铜缆、铜排发热增加，铜材成本上涨；后级 DC‑DC 变比更大，整机效率下降； 更关键：没有 700V 标准化供应链，整流模块、PDU、服务器电源全部非标定制，研发和量产成本飙升。 700V 能做，但不适合大规模建设 AI 数据中心。

② 如果选 900V 标称：直接踩中两个致命死穴

标称 900V，+15% 过压之后母线来到约1030V，叠加 200V 尖峰，峰值达到 1230V，直接超过 1200V 器件额定耐压，炸管风险陡增。 想要安全工作，就必须升级到1700V 等级 SiC 器件，而 1700V 碳化硅价格是 1200V 器件的 1.8‑2.5 倍，硬件成本大幅抬升；同时驱动电路、绝缘、爬电距离全部要重新设计。

除此之外还有监管红线：直流电压＞1000V，就要按照高压配电管理，运维人员资质、设备绝缘等级、接地消防、施工规范全部升级，机房建设和运营成本陡增。 900V 标称很容易短时越过 1000V 红线，运营端代价巨大。

器件成本爆炸 + 跨入高压监管，900V 被直接排除在大规模商用选项之外。

③ 800V：器件、规范、供应链三者的交汇点

1.器件角度：极限峰值约1100V，完美适配成熟 1200V SiC，裕量合理，成本最优；

2.监管角度：即便短时过压到 900V，依旧保持在 1000V 直流红线以内，全部按低压配电执行，施工运维认证简单；

3.损耗角度：对比 400V、600V，电流显著下降，铜材、布线成本大幅降低；

4.供应链角度：800V 已经成为 AIDC HVDC 事实行业标准，整流器、Sidecar、服务器电源、高压 PDU 都有标准化产品，不用承担非标带来的可靠性风险与额外开销。

800V是尖峰耐压、安全规范、物料成本三者共同锁定的黄金电压点。

这里还要厘清一个行业经常讨论的拓扑差异：英伟达 MGX/Kyber 主推是两线制 800V（2‑wire），两路 400V 电源模块串联，中点 Hi‑Z 高阻浮空，不流过负载电流，输出只有 + 800V 与 RTN 两根动力线缆；与之对比的是三线制 ±400V 方案，中点参与电流传输，需要严格均压控制，是另外一条技术路线。

三、800V HVDC 与 SST 固态变压器：不是替代，是接力

很多人会混淆 SST 固态变压器和 800V HVDC。 SST 用电力电子变换器直接替代传统工频变压器，可以从中压一次变换到低压，进一步精简系统。但当前 SST 还处在示范项目阶段，可靠性、成本、大规模验证还没有到位，距离全面普及尚需时间。

800V HVDC 是当下的落地方案，SST 是下一代远景。 800V HVDC 先依靠碳化硅器件，把现有供电链路效率推到 98.5%+；未来 SST 成熟后，再替换工频变压器，把效率推向 99% 以上。二者不是竞争，是技术接力演进关系。

四、产业链机会在哪里？渗透节奏如何？

800V 高压直流带来整套供电链路重构，产业链受益优先级非常清晰：

1.Sidecar 边柜：全新增量硬件，AI 机柜标配，确定性最高；

2.碳化硅功率器件：Sidecar、兆瓦级整流器的核心，价值量与壁垒双高；

3.高压薄膜电容、高频磁件、精密采样电阻：单机价值提升叠加市场扩容，迎来量价齐升机会。

但也要客观看待：800V 不会一夜之间全面替换 48V 体系。48V 经过几十年验证，运维体系、供应链极其成熟。800V HVDC 会优先在新建大型 AI 超算中心落地，随着规模放量摊薄成本，再向更广范围渗透。

                                           推荐阅读

[SST 固态变压器 VS 巴拿马电源(附 SST 三条路线避坑指南)](https://mp.weixin.qq.com/s?__biz=Mzg5NzcyODMwMQ==&mid=2247485465&idx=1&sn=6422fad6d86eeeaf357984f8bd352fe1&scene=21#wechat_redirect)       

[LLC拓扑延长输入掉电保持时间和提高动态性能的软件控制方法](https://mp.weixin.qq.com/s?__biz=Mzg5NzcyODMwMQ==&mid=2247485433&idx=1&sn=a9387282d7110894d9fc32ddbe7fc178&scene=21#wechat_redirect)

[维也纳PFC快速入门](https://mp.weixin.qq.com/s?__biz=Mzg5NzcyODMwMQ==&mid=2247485406&idx=1&sn=fd78b41a418e7a7d4a323b2f66bebb7c&scene=21#wechat_redirect)

[TI经典的半桥LLC详细设计步骤](https://mp.weixin.qq.com/s?__biz=Mzg5NzcyODMwMQ==&mid=2247485231&idx=1&sn=0df47e0be6cd6da933b2c8df9dfd21ce&scene=21#wechat_redirect)
收藏
听过