# 电气设备选择与校验

## 概述
本页汇总了变电站设计中母线、断路器、电流互感器及避雷器等关键电气设备的选型型号、额定参数及校验标准。内容基于源文档第2章“电气设备的选择”及相关章节证据，涵盖220kV、110kV及10kV电压等级的具体设备规格。

## 母线选择
母线选择需满足长期允许电流要求，具体选型如下：
*   **220kV侧**：选择 **LGJ-300/25** 钢芯铝绞线。其长期允许电流满足设计要求（型号参数见表3-1）。
*   **110kV侧**：选择 **LGJ-800/55** 钢芯铝绞线（型号参数见表3-1）。

## 断路器选择
断路器选型需确保额定电流 $I_N$ 大于计算最大工作电流，具体选型如下：
*   **220kV侧**：选择型号为 **LW2-220** 的SF6断路器。要求额定电流 $I_N > 489.872\text{A}$（型号参数见表3-2）。
*   **110kV侧**：选择型号为 **LW-110 I/2500** 的SF6断路器。要求额定电流 $I_N > 1167.407\text{A}$（型号参数见表3-2）。

## 电流互感器选择
电流互感器额定一次电流 $I_N$ 需根据最大电流 $I_{max}$ 和系数 $k$ 进行校验，计算公式为 $I_N \geq \frac{I_{max}}{k}$。具体选型如下：
*   **220kV侧**：
    *   校验计算：$I_N \geq \frac{495.996}{0.8498} = 583.66\text{A}$。
    *   最终选择型号为 **LCWB2-220**，二次电流为 **5A**。
*   **110kV侧**：
    *   校验计算：$I_N \geq \frac{1182.62}{0.8498} = 1390\text{A}$。
    *   最终选择型号为 **LCWB6-110W2**，二次电流为 **5A**。

## 避雷器选择
各电压等级均选用金属氧化锌避雷器（线路型），具体型号如下：
*   **220kV侧**：型号为 **YH10WZ-192/500**（线路型）。
*   **110kV侧**：型号为 **YH10WX-108/289**（线路型）。
*   **10kV侧**：型号为 **YH5WZ-17/45**（线路型）。

## 参考来源
*   源文档第2章：电气设备的选择
*   相关表格：表3-1（母线参数）、表3-2（断路器参数）、表3-10（避雷器参数）