---
title: "电力变压器"
type: concept
tags: [transformer, power-system, equipment]
sources: [360-perspective-main-transformer]
last_updated: 2026-08-27
---

电力变压器是电力系统中用于变换电压、电流和阻抗的静止电气设备。根据《360°透视主变压器》资料，其主要构成包括铁芯、绕组、绝缘、外壳和必要组件。

### 核心部件
- **铁芯**：构成耦合磁通的磁路，是能量转换的媒介，同时作为器身骨架。铁芯必须可靠接地（单点接地），接地电流不大于 300mA，以防止环流过热和静电放电。
- **绕组**：电路部分，套装在铁芯柱上，需具备足够的绝缘强度、机械强度和耐热能力。
- **绝缘套管**：用于引出高低压引线，固定引线并提供对地绝缘。常见类型为油纸电容式套管，包含末屏引出端以便测量介损和电容量。
- **油枕**：调节油量，保证油箱充满。分为胶囊式和隔膜式，配合呼吸器防止湿气侵入。

### 保护与安全
- **气体继电器（瓦斯保护）**：
    - **轻瓦斯**：内部轻微故障产生气体，触发报警信号。
    - **重瓦斯**：内部严重故障引起油流冲击，触发跳闸信号。
- **压力释放装置**：包括防爆管（隔膜破裂喷油）和压力释放阀（弹簧阀开启泄压并报警/跳闸），用于故障时释放油箱内高压气体。

### 冷却
- 冷却介质包括油、水、空气。
- 循环方式包括自然对流冷却和风扇强制风冷循环。

### 维护要点
- 变压器油需保持纯净，水分超标会降低绝缘强度和散热能力。
- 呼吸器硅胶受潮变色达 2/3 时必须更换。
- 铁芯接地状态需定期检查，确保单点接地。