---
title: "220kV/110kV/10kV变电站设计计算公式大全"
type: source
tags:
date: 2026-11-18
  - 变电站设计
  - 短路电流计算
  - 电气设备选型
  - 变压器保护
source_url: "https://mp.weixin.qq.com/s/DQuEkX3P8SrzmiIg6taBlA"
---
# 220kV/110kV/10kV变电站设计计算公式大全

本文档为《220kV/110kV/10kV变电站设计计算公式大全》的结构化知识提取，涵盖短路电流计算、电气设备选择及主变压器保护整定运算。内容基于基准容量100MVA，详细计算了220kV、110kV及10kV母线侧的三相对称及不对称短路电流，并针对10kV侧短路电流过大的情况设计了限流电抗器方案（型号XKGKL-10-1500-8）。文档还规定了母线、断路器、隔离开关、互感器、避雷器等设备的选型参数及热/动稳定校验结果，并提供了变压器瓦斯保护、纵差动保护及过负荷保护的整定计算依据。

## 核心计算结果与基准参数

*   **短路计算基准**：短路计算基准容量 $S_b$ 为 100 MVA，基准电压选平均额定电压。
*   **短路电流计算结果**：
    *   220kV侧K1点三相对称短路电流为2.22kA，冲击短路电流为5.56kA。
    *   110kV侧K2点三相对称短路电流为4.17kA，冲击短路电流为10.62kA。
    *   10kV侧K3点未加装电抗器时短路电流为35.96kA，加装[[entities/xkgkl-10-1500-8-current-limiting-reactor|XKGKL-10-1500-8限流电抗器]]后降至23.54kA，满足小于25kA的要求。
    *   10kV侧K3点单相接地短路电流为0kA，因零序等值电抗为无穷大。
    *   10kV侧K3点两相短路及两相短路接地总短路电流均为19.075kA。
*   **系统判定**：当计算电抗 $X_{ca}^*$ 大于3.45时，系统被视为无限大系统。

## 电气设备选型与校验

*   **母线选择**：
    *   220kV侧母线选择LGJ-300/25钢芯铝绞线，其长期允许电流满足要求。
    *   110kV侧母线选择LGJ-800/55钢芯铝绞线。
    *   10kV侧母线选择每相2条100mm×1.3mm矩形铝导体。
*   **断路器选择**：
    *   220kV侧断路器选择型号为LW2-220的SF6断路器，额定电流 $I_N$ 需大于489.872A。
    *   110kV侧母线断路器选择LW-110 I/2500。
    *   10kV侧母线断路器选择ZN12-10/1250。
*   **电流互感器选择**：
    *   220kV侧电流互感器额定一次电流 $I_N$ 需大于583.66A，最终选择型号为LCWB2-220，二次电流5A。
    *   110kV侧电流互感器选择LCWB6-110W2。
    *   10kV侧电流互感器选择LBJ-10，额定一次电流需大于1342.767A，环境温度修正系数 $K$ 约为0.8498。
*   **避雷器选择**：
    *   220kV侧避雷器选用金属氧化锌避雷器，型号为YH10WZ-192/500(线路型)。
    *   110kV侧选用YH10WX-108/289。
    *   10kV侧选用YH5WZ-17/45。
*   **高压开关柜**：
    *   选用KYN28-12，额定电流2500A，动稳定电流100kA，热稳定电流31.5kA（4s）。
*   **无功补偿装置**：
    *   选用KWWB-400B，合计容量1602kvar，满足功率因数从0.85补偿到0.91的需求。

## 主变压器保护整定

*   **瓦斯保护**：
    *   轻瓦斯保护整定气体容积为280cm³。
    *   重瓦斯保护整定油流速度为1.1m/s。
*   **纵差动保护**：
    *   选择110kV侧为基本侧，使用BCH-1型继电器，比率制动系数 $K_{res}$ 为0.556。
*   **过负荷保护**：
    *   动作电流整定值为558.155A，基于高压侧额定电流451.84A计算。
*   **复合电压闭锁过电流保护**：
    *   220kV侧电流整定值为637.89A，灵敏度 $K_{sen}$ 为2.96。
    *   110kV侧电流整定值为1275.780A，灵敏度 $K_{sen}$ 为2.78。
    *   10kV侧电流整定值为13972.85A，灵敏度 $K_{sen}$ 为1.68。

## 相关概念

*   [[concepts/short-circuit-current-calculation|短路电流计算]]
*   [[concepts/electrical-equipment-selection-and-verification|电气设备选择与校验]]
*   [[concepts/main-transformer-protection-setting|主变压器保护整定]]
*   [[entities/xkgkl-10-1500-8-current-limiting-reactor|XKGKL-10-1500-8限流电抗器]]