---
title: "AI数据中心800V高压直流供电架构选型分析"
type: source
tags: [ai, data-center, hvdc, 800v, sic, power-distribution]
date: 2026-08-25
source_url: "https://mp.weixin.qq.com/s/O0tyNjFP0g76s0Cab_37SA"
---
## 摘要
本文分析了AI数据中心为何选择800V作为高压直流（HVDC）供电标称电压，而非700V、900V或更高电压。文章指出这是功率器件耐压、机房安全规范、线缆损耗和供应链成熟度多方博弈后的工程最优解。

## 关键主张
- **背景**：AI机柜功耗激增（80-120kW），传统48V母线因电流过大导致铜缆发热、体积和成本失控，需提升配电电压。
- **800V优势**：
  - **器件匹配**：系统峰值电压约1100V（900V过压+200V尖峰），完美适配成熟的1200V SiC（碳化硅）器件，成本与性能平衡最佳。
  - **监管合规**：保持在1000V直流红线以内，按低压配电管理，避免高压运维资质和绝缘等级升级带来的高昂成本。
  - **供应链成熟**：800V已成为AIDC HVDC事实标准，整流器、Sidecar边柜、PDU等均有标准化产品。
- **700V劣势**：电流比800V方案高约14%，铜材成本高，且缺乏标准化供应链，研发量产成本飙升。
- **900V劣势**：峰值电压超1230V，需使用昂贵1700V SiC器件；且易跨越1000V高压监管红线，运营代价巨大。
- **技术演进**：800V HVDC是当下落地方案，效率可达98.5%+；[[SST]]（固态变压器）是未来替换工频变压器的远景技术，二者为接力关系。
- **产业链机会**：Sidecar边柜、碳化硅功率器件、高压薄膜电容、高频磁件等受益明显。

## 来源信息
- 来源：传递有用知识 (@dahexint)
- 主题：AI数据中心供电架构选型