---
title: "断路器装进开关柜后，温升限值就变高了？"
type: source
tags: [low-voltage, switchgear, temperature-rise, circuit-breaker, IEC60439-1, IEC60947-2]
date: 2026-11-18
source_url: "https://mp.weixin.qq.com/s/NPd-FASGfV-ZgiPzIIbcRg?nwr_flag=1"
---
## Summary

本文探讨了低压断路器在自由空气试验与安装进开关柜后温升限值差异的原因。文章指出，由于柜内空气流通、连接导体及其他发热元件的影响，成套设备的温升限值与单台断路器不同。根据 IEC 60439-1，成套设备外部绝缘导体连接端子的温升限值为 70K；而根据 IEC 60947-2，单台断路器在自由空气（参考环境温度 40°C）下的外部连接端子温升限值为 80K（最高温度 120°C）。当断路器通过母线连接时，若以 35°C 为参考环境温度，120°C 的最高温度对应 85K 的温升限值。文章还详细列出了成套设备中不同部件（如手动操作机构、外壳等）在金属和绝缘材料下的具体温升限值。

## Key Claims

- **自由空气定义**：指正常室内条件下的空气，不允许存在外部辐射，也不允许存在并非由发热引起的自然对流所产生的其他气流。
- **额定分散系数**：成套设备温升试验时，不一定让所有回路同时通过 100% 额定电流，而是根据规定的额定分散系数（如 0.8）确定试验电流。
- **成套设备温升限值 (IEC 60439-1)**：
  - 外部绝缘导体连接端子：70K。
  - 手动操作机构（柜门关闭时可触及）：金属 15K，绝缘 25K。
  - 正常操作时需要触摸的外壳：金属 30K，绝缘 40K。
  - 正常操作时不需要触摸的外壳：金属 40K，绝缘 50K。
- **单台断路器温升限值 (IEC 60947-2)**：
  - 外部连接端子：80K（参考环境温度 40°C，最高温度 120°C）。
  - 人力操作部件：金属 25K，非金属 35K。
  - 预期触摸但不需要手握的部件：金属 40K，非金属 50K。
  - 正常操作时不需要触摸的部件：金属 50K，非金属 60K。
- **断路器装到开关柜后的限值**：
  - 连接外部绝缘导体的端子（IEC 60439-1）：70K（最高温度 105°C）。
  - 断路器外部连接端子（IEC 60947-2）：85K（最高温度 120°C，基于 35°C 参考环境温度计算：120-35=85K）。
  - 成套设备关闭时可以接触的手动操作机构：金属 15K，绝缘 25K。
  - 仅在成套设备打开时可以接触的手动操作机构：金属 30K，绝缘 40K。
- **70K、80K 和 85K 的关系**：
  - 70K 是成套设备外部绝缘导体连接端子的温升限值。
  - 80K 是断路器在 40°C 参考环境温度下的外部连接端子温升限值。
  - 85K 是把断路器端子 120°C 的最高温度换算到 35°C 参考环境温度后得到的温升。

## Connections

- 本文内容涉及低压开关柜（LV Switchgear）和断路器（Circuit Breaker）的热性能标准，与 [[断路器操作机构]] 和 [[机械联锁]] 等概念相关，但主要聚焦于热管理标准。
- 参考文献包括 ABB 的《ABB circuit-breakers inside LV switchboards》以及 IEC 60439-1 和 IEC 60947-2 标准。