---
title: "DNF7 户内交流金属封闭开关设备"
type: source
tags: [dnf7, switchgear, medium-voltage, digital-distribution]
date: 2025-04-10
source_file: raw/MVE/DNF7/DNF7户内交流金属封闭开关设备-2025.4.10.pdf
---

## Summary
这份样本介绍了 [[施耐德电气]] 的 [[DNF7]] 户内交流 [[金属封闭开关设备]]，定位为数字化中压配电产品。它把 40.5kV 空气绝缘开关柜本体、[[HVX]] 真空断路器、[[内部电弧防护]]、LSC2B/PM 隔室设计，以及接入 [[EcoStruxure]]、[[PMBox]]、[[PMBEasy]] 和千里眼资产顾问的智能化方案放在同一套产品叙事中。

## Key Claims
- [[DNF7]] 面向发电配电系统、基础设施、商业建筑、新能源和工业场景，核心诉求是安全可靠、简便高效和数字化中压配电。
- DNF7 额定电压为 40.5kV，额定频率 50/60Hz，额定短路开断电流覆盖 25kA 和 31.5kA，主母线最大额定电流可达 3150A。
- 设备符合 GB/T 3906-2020 与 IEC 62271-200:2021，采用 LSC2B 运行连续性类别和 PM 级金属隔板。
- 文档强调 IAC AFLR 31.5kA/1s 内部电弧类别、压力释放通道、五防联锁和关门操作，以提升人员和设备安全。
- 智能化方案包括 TH110 温度在线监测、[[SmartHVX]] 断路器特性在线监测、视频监测、弧光保护、剩余电寿命在线监测和 [[PMBox]] 主动运维。

## Key Quotes
> "设计寿命可达30年" — 安全可靠章节中的设计寿命口径

> "DNF7 开关设备内部燃弧类别符合 IAC AFLR" — 人员防护章节

## Connections
- [[DNF7]] — 文档核心产品对象。
- [[金属封闭开关设备]] — DNF7 所属设备类别。
- [[内部电弧防护]] — 文档反复强调的安全与人员防护主题。
- [[HVX]] — DNF7 进线、馈线和母线分段等功能单元使用的真空断路器平台。
- [[SmartHVX]] — DNF7 智能化方案中的断路器特性监测载体。
- [[EcoStruxure]] — DNF7 可接入的数字化架构与平台。
- [[PMBox]] — DNF7 本地/边缘主动运维管理单元。
- [[PMBEasy]] — DNF7 智能化方案图中提到的本地管理单元之一。
- [[数字化中压运维]] — DNF7 把设备本体、安全防护和智能化运维连接起来。

## Contradictions
- 未发现与现有 Smart HVX、PMB Easy 或 PMBox 页面直接冲突的信息；这份资料主要把既有数字化运维能力扩展到 DNF7 开关柜本体层。
