---
title: "FLUSARC 40.5 kV SF6 绝缘中压开关柜"
type: source
tags: [switchgear, gas-insulated, flusarc, wind-power, schneider-electric]
date: 2016-07-01
source_file: raw/二次气体绝缘开关柜/FLUSARC 40.5/FLUSARC 40.5 kV SF6 绝缘中压开关柜.pdf
---

## Summary
这份 `SCDOC1545 / 2016.07` 中文 PDF 是 [[FLUSARC]] 的独立正式产品目录，不是此前《风能解决方案》里那一页风场连接简介的重复件。它把 `FLUSARC 40.5 kV` 明确写成适用于 `40.5kV` 中压二次配电站和风电场中压/低压预装式变电站的 `SF6` 绝缘、真空断路器开关柜路线，并给出完整的标准、环境、参数、功能单元、联锁、电缆连接和安装运输口径。与 `2018` 风电总册相比，这份资料的价值在于把 [[FLUSARC]] 从场景化方案对象补成了可独立选型的工程目录层。

## Key Claims
- 资料把 [[FLUSARC]] 明确定位为 `40.5kV` 中压二次配电站和风电场预装式变电站用 `SF6` 绝缘中压开关柜，采用真空断路器。
- 目录给出完整工程口径：`40.5kV`、`630A`、`20kA / 3s`、`AFLR 20kA / 1s`、工频耐压 `95/110kV`、雷电冲击 `185/215kV`。
- 运行环境边界包括主回路 `IP67`、操作机构/电缆室 `IP3X / IP4X`、最大海拔 `2000m`、腐蚀等级 `C4` 和 `20℃` 时 `SF6 0.03MPa` 相对压力。
- 资料明确写出至少 `30` 年良好运行且无需重新充气，寿命期内基本免维护，并通过压力表连续监测气箱压力。
- 功能单元已形成独立目录体系：`C` 负荷开关馈线单元、`RE` 直接进线单元、`CB` 真空断路器馈线单元和 `L` 侧面联络单元。
- 断路器单元采用三工位隔离/接地开关，负荷开关和断路器功能都给出机械联锁矩阵与电缆室门联锁边界。
- 电缆连接支持前置插拔式套管、全绝缘或半绝缘终端、`EUROMOLD` `630A` 接口，以及双电缆或电缆加避雷器方案。
- 安装资料给出 `500/550mm` 柜宽、`1155mm` 深度、基础固定、柜后至少 `100mm` 预留泄压距离，以及包装、运输和吊装要求。

## Key Quotes
> "采用SF6气体绝缘，真空断路器。"

> "保证良好地运行至少30年，而无需重新充气。"

## Connections
- [[FLUSARC]] — 这份资料是其独立正式目录层，补齐工程参数与安装边界。
- [[施耐德电气]] — 资料所属厂商，封面和公司页给出 `2015` 财年口径。
- [[气体绝缘开关柜]] — 作为 `40.5kV` `SF6` 绝缘中压开关柜路线的具体实例。
- [[机械联锁]] — 目录详细给出负荷开关、断路器、接地开关和电缆室门的联锁矩阵。
- [[气室监测]] — 目录明确使用压力表对金属气箱内压力进行连续监测。
- [[DVCAS]] — 两者都面向风电场景，前者是 `40.5kV` 路线，后者是更早的 `36kV` 风电集电网分支。

## Contradictions
- 与《风能解决方案》不构成直接冲突；后者是 `2018.10` 的系统级行业总册，这份资料则是 `2016.07` 的独立产品目录，应优先用于 [[FLUSARC]] 的具体工程参数和安装边界。
- 这份目录的内部燃弧和短时耐受口径为 `20kA / 1s` 与 `20kA / 3s`，明显低于并网电站侧 [[WSG]]、[[DNF7]] 等 `40.5kV` 一次设备路线，说明它更适合风场连接和预装式变电站场景，而不是直接等同于更高容量的一次开关柜。
