---
title: "GM AirSeT 中压一次气体绝缘开关柜 产品目录 V1.1"
type: source
tags: [gm-airset, gas-insulated-switchgear, dry-air, sf6-free, medium-voltage]
date: 2023-10-10
source_file: raw/MVE/GMA Air/GM AirSeT 中压一次气体绝缘开关柜 产品目录（版本V1.1）.pdf
---

## Summary
这份产品目录介绍了 [[GMAirSeT]] 环保 [[气体绝缘开关柜]]，它与 [[GMA]] 的柜型结构、模块化扩展和密封气室设计高度相似，但核心差异在于采用干燥空气/环保气体替代 SF6 作为绝缘介质。文档把 GM AirSeT 放在碳达峰、碳中和、GWP 和温室气体减排语境中，强调现场无需气体操作、寿命期末无需额外气体处理，并保持 IAC AFLR 31.5kA/1s、IP67 气室和 31.5kA 短时耐受等关键性能。

## Key Claims
- [[GMAirSeT]] 主要应用于基础设施、政府机关、电子行业、交通行业和高端商建。
- GM AirSeT 采用环保型绝缘介质，文档说明该介质来自以空气为原料获得的压缩空气，无毒无害，不需要担心温室效应和泄漏对维修人员造成安全隐患。
- 产品为金属封闭、干燥空气绝缘、预装结构且通过型式试验的开关设备，并按 GB/T 3906、IEC 62271-200 通过内部电弧等级试验验证。
- 额定电压为 12kV，主母线额定电流不超过 2000A，分支母线额定电流不超过 1250A，额定短时耐受电流为 31.5kA，短路持续时间为 4s。
- 环保气体额定充气压力为 0.04MPa 左右，干燥空气气体湿度不超过 250µL/L，年漏气率不超过 0.05%。
- 文档给出高海拔试验 2500m、1.1 倍额定电流温升和符合 SGCC 要求等可靠性/适配性口径。

## Key Quotes
> "环境友好，采用环保型绝缘介质" — 主要特点

> "采用干燥空气，无需担心气体排放对环境造成影响" — 环境兼容性设计

## Connections
- [[GMAirSeT]] — 文档核心产品对象。
- [[气体绝缘开关柜]] — GM AirSeT 所属设备类别。
- [[GMA]] — 结构相近但使用 SF6 绝缘的相邻产品线。
- [[金属封闭开关设备]] — GM AirSeT 也是金属封闭并通过型式试验的开关设备。
- [[内部电弧防护]] — 文档强调 IAC AFLR 31.5kA/1s 内部故障电弧等级。
- [[施耐德电气]] — 产品所属公司。

## Contradictions
- 未发现与 [[GMA]] 的直接冲突；两者应理解为相近柜型平台下的不同绝缘介质路线：GMA 使用 SF6，GM AirSeT 使用干燥空气/环保气体。
