---
title: "GMA12kV中压气体绝缘开关柜 产品目录"
type: source
tags: [gma, gas-insulated-switchgear, medium-voltage, chinese-catalog]
date: 2018-12-21
source_file: raw/一次气体绝缘开关柜/GMA12kV中压气体绝缘开关柜-web.pdf
---

## Summary
这份中文产品目录是 [[GMA]] 在中国市场的一份更早、且更窄的 `12kV` 目录层，PDF 元数据日期为 `2018-12-21`，末页时间口径为 `2018.12`。它把 GMA 明确写成中压气体绝缘单母线系统的一次配电设备，参数集中在 `12kV`、主母线 `1250A`、分支母线 `630/1250A`、`25/31.5kA`、`IAC 31.5kA/1s`，并补进了柜宽代码、柜型代码、操作模拟面板、压力表监测、主接线方案和基础槽钢页。

## Key Claims
- [[GMA]] 主要应用于变电站和配电站、基础设施、政府机关、工业、交通行业、水处理等场景，强调紧凑、模块化、可扩展和现场无需气体操作。
- 文档把 GMA 定义为金属封闭、`SF6` 气体绝缘、预装结构且通过型式试验的开关设备，并说明已按 `GB/T 3906`、`IEC 62271-200` 通过内部电弧等级试验验证。
- 技术参数集中在 `12kV`：主母线额定电流 `1250A`，分支母线额定电流 `630/1250A`，额定短时耐受电流 `25/31.5kA`，峰值耐受 `63/80kA`，额定短路持续时间 `4s`。
- 断路器参数为 `25/31.5kA` 开断、`63/80kA` 关合、机械寿命 `10000` 次、等级 `M2-E2-C2`、额定短路开断次数 `50` 次。
- 气室为符合 `IEC 62271-1` 和 `GB/T 11022` 的密封压力系统，额定充气压力 `0.03MPa`、报警压力 `0.02MPa`、最低功能闭锁压力 `0.01MPa`、年漏气率 `0.05%`，每个充气隔室标配温度补偿压力表，可选报警接点输出远程监测。
- 柜型与柜宽代码被写成 `CB-C`、`CB-B`、`BC-CB`、`D`、`M`、`BB-PT`，对应 `420/510/600/750/800mm` 柜宽；典型方案包括进线柜、馈线柜、联络柜、计量柜、进线隔离柜、母线进线柜和 PT 柜。

## Key Quotes
> "插接式设计，可快速安装，现场无需气体操作" — 安装与扩展特点

> "通过 IAC 耐内部电弧故障试验，参数达 31.5 kA / 1s" — 人员安全口径

## Connections
- [[GMA]] — 文档核心产品对象，补进 `2018.12` 的中国市场 `12kV` 目录层。
- [[气体绝缘开关柜]] — GMA 所属设备类别。
- [[金属封闭开关设备]] — 文档直接使用金属封闭、预装结构且通过型式试验的设备口径。
- [[气室监测]] — 文档给出温度补偿压力表、报警接点、额定/报警/闭锁压力和年漏气率。
- [[内部电弧防护]] — 文档明确通过 `IAC 31.5kA/1s` 试验。
- [[施耐德电气]] — 文档保留 `2017` 财年 `247 亿欧元 / 14.2 万员工 / 中国超过 17000 名员工 / 23 家工厂 / 8 个物流中心 / 9 个分公司 / 37 个办事处` 的公司介绍口径。

## Contradictions
- 与 [[gma-medium-voltage-primary-gas-insulated-switchgear-v1-5]] 不应视为冲突，更适合理解为版本演进：`2018.12` 中文目录聚焦 `12kV`、主母线 `1250A`、机械寿命 `10000` 次和更具体的柜型代码；`2023 V1.5` 中文目录则扩展到 `12/24kV`、主母线 `≤2000A`、分支母线 `≤1250A` 和更宽的产品叙事。
- 与 [[gma-nrjed311328en-1017]] 也不存在直接冲突：英文国际版可到 `24kV`、`2500A` 并强调 IoT / Smart Grid ready；本页更像 `2018` 中国市场中较窄、较工程化的 `12kV` 目录层。
