---
title: "GMA 中压一次气体绝缘开关柜 产品目录 V1.5"
type: source
tags: [gma, gas-insulated-switchgear, medium-voltage, catalog]
date: 2023-06-01
source_file: raw/MVE/GMA/GMA 中压一次气体绝缘开关柜 产品目录（版本V1.5）.pdf
---

## Summary
这份产品目录介绍了 [[GMA]] 中压一次 [[气体绝缘开关柜]]，定位为 SF6 气体绝缘、单母线系统的一次配电设备。它补充了与 [[DNF7]] 不同的中压开关柜路线：GMA 面向 12/24kV、紧凑模块化、气室密封、固体绝缘母线和现场无需气体操作，而 DNF7 则是 40.5kV 空气绝缘 [[金属封闭开关设备]]。

## Key Claims
- [[GMA]] 主要应用于基础设施、政府机关、电子行业、交通行业和高端商建。
- GMA 采用模块化设计，可向两边任意扩展，插接式设计支持快速安装，现场无需气体操作。
- GMA 是金属封闭、SF6 气体绝缘、预装结构且通过型式试验的开关设备，并按 GB/T 3906、IEC 62271-200 通过内部电弧等级试验验证。
- 额定电压为 12/24kV，主母线额定电流不超过 2000A，分支母线额定电流不超过 1250A，额定短时耐受电流为 31.5/25kA，短路持续时间为 4s。
- SF6 气室额定充气压力为 0.03MPa 左右，报警压力为 0.02MPa，最低功能闭锁压力为 0.01MPa，年漏气率不超过 0.05%。
- 充气隔室防护等级为 IP67，操作机构和低压隔室可达 IP4X/IP5X，电缆室门开启状态下为 IP2X。

## Key Quotes
> "现场无需气体操作" — 安装与扩展特点

> "通过IAC 耐内部电弧故障试验，参数达31.5 kA/1s" — 人员安全特点

## Connections
- [[GMA]] — 文档核心产品对象。
- [[气体绝缘开关柜]] — GMA 所属设备类别。
- [[金属封闭开关设备]] — GMA 也是金属封闭并通过型式试验的开关设备。
- [[内部电弧防护]] — GMA 通过 IAC 内部电弧等级试验，参数为 31.5kA/1s。
- [[施耐德电气]] — 产品所属公司。

## Contradictions
- 未发现与 [[DNF7]] 的直接冲突；两者都是中压开关柜，但电压等级、绝缘介质和产品定位不同，应并列理解。
