---
title: "小知识：10kV开关柜和断路器的基础操作"
type: source
tags: [idc, switchgear, circuit-breaker, abb, vd4, operations]
date: 2026-11-18
source_url: "https://mp.weixin.qq.com/s/AxHCMKSef_HbBEJRejGYMg?nwr_flag=1"
---
## Summary

本文档以 ABB UniGear ZS1 开关柜和断路器为例，介绍了 10kV 配电柜的日常基础操作规范。内容涵盖断路器小车的摇进摇出操作、断路器合分闸操作、手动储能（区分 New VD4 内置手柄与 CL VD4 外置手柄）、接地开关的手动操作步骤及闭锁确认，以及 PT 小车的拉出操作。文档强调了操作过程中的安全注意事项，如均匀用力、确认闭锁解除、竖直插入/拔出操作手柄等。

## Key Claims

- **断路器小车操作**：通过旋钮打开盖板，插入摇把，顺时针摇进、逆时针摇出，约 20 圈。需均匀用力，听到限位开关动作声并看到位置指示器信号。
- **手动储能**：当辅助电源断电或电机失效时使用。New VD4 的手动储能手柄内置于前面板，CL VD4 为外置。操作约 20 次，直至储能机械指示牌动作。
- **接地开关操作**：
  1. 确保断路器在试验/隔离位置，确认闭锁解除。
  2. 压下操作孔挡板，遇阻力勿强行操作，需先确认闭锁。
  3. 竖直插入操作手柄至六角轴孔，顺时针 180° 合闸，逆时针 180° 分闸。
  4. 检查机械和电气位置指示。
  5. 合闸时挡板保持打开，分闸后挡板自动闭合。
- **PT 小车操作**：位于电缆室门后。步骤包括拔下二次航空插、拉起两侧锁定杆、搭接服务斜轨、沿斜轨拉出柜外。

## Connections

- [[ABB]]：文档以 ABB UniGear ZS1 和 VD4 断路器为例，具体展示了其操作机构的使用细节。
- [[断路器操作机构]]：文档中的手动储能和小车摇进摇出操作直接关联到弹簧操动机构的机械特性。
- [[中压电器市场]]：作为 IDC 运维的基础知识，反映了中压开关设备在实际应用中的操作规范。

## Contradictions

- 无直接矛盾。文档补充了 Wiki 中关于 ABB 产品操作层面的具体细节，与现有概念页（如断路器操作机构）中的原理描述一致。