---
title: "小知识（5）数据中心柴发并机特点"
type: source
tags: [idc, diesel-generator, parallel-operation, synchronization, testing]
date: 2026-11-18
source_url: "https://mp.weixin.qq.com/s/Z5w4WbRToKg3j2bekgGQwg?nwr_flag=1"
---
## Summary

本文档介绍了大型数据中心中 10kV 中压柴油发电机组（柴发）的并机运行特点及验收测试要求。文档指出数据中心柴发通常采用 N+1 或 N+2 冗余配置。并机操作必须满足同期要求，具体包括电压相等（允许偏差±5%以内）、频率相同（一般要求偏差小于0.2Hz，事故情况下不大于0.5Hz）以及相位相同（相序一致且相位角接近零度）。此外，文档详细列出了柴发机组接维前的三方测试内容，涵盖架构检查、稳态测试（0%-100%负载）、带载压测（100%长期/110%过载/容性0.9）、瞬态响应、报警停机验证、百叶开闭测试以及并机性能测试（逻辑、加减机、PLC故障模拟）。

## Key Claims

- **配置原则**：大型数据中心常用 10kV 中压柴发，配置原则为 N+1（或 N+2）冗余并机，其中 N 为满足满载所需机组数量，额外 1 台备用。
- **同期条件**：
    1. **电压相等**：待并机与系统电压大小应相等，一般允许相差 ±5% 以内，否则会产生环流影响稳定性。
    2. **频率相同**：待并机与系统频率应相同。一般频率相差 0.2Hz 即认为不允许并列；特殊事故处理情况下，频率相差不大于 0.5Hz 仍可进行并列。
    3. **相位相同**：相序一致且相位角接近零度差，确保并列瞬间无巨大冲击电流。通常通过同步表或自动准同期装置监测控制。
- **接维前测试**：
    - **基础检查**：架构检查、目视检查。
    - **性能测试**：稳态测试（0%/25%/50%/75%/100%）、带载压测（100%长期/110%过载/容性0.9）、瞬态响应。
    - **功能验证**：报警及停机验证、百叶开闭测试。
    - **并机专项**：并机逻辑测试、加减机测试、PLC故障模拟测试。

## Connections

- 柴发并机逻辑是 [[故障叠加逻辑]] 中备用电源自投（BZT）的重要组成部分，确保在市电故障时可靠供电。
- 并机性能测试中的 PLC 故障模拟与 [[备自投逻辑集成]] 中提到的可编程逻辑控制密切相关。
- 该文档补充了 IDC 中压系统中除市电进线和母联外，备用电源侧的关键运行规范。