---
title: "小知识：IDC中压配电室（九）10kV分段开关柜"
type: source
tags: [idc, medium-voltage, switchgear, bzt, protection, kyn28a]
date: 2026-11-18
source_url: "https://mp.weixin.qq.com/s/O1repeIihZY27scrQ2y3kA?nwr_flag=1"
---
## Summary

本文档介绍了 IDC 中压配电室中 10kV 分段开关柜（母联柜）的功能定义、核心作用及保护配置。文档指出该柜型用于单母线分段系统，连接 I 段和 II 段主母线，实现电源互通和故障转供电。核心作用包括正常方式下的分列运行、故障工况下配合 BZT 备自投合闸，以及承担联络回路的故障保护和短路开断。文档详细列出了母联保护的五种功能：限时电流速断、定时限过电流、合闸后加速（充电保护）、零序过流和过负荷保护，并强调了 A 级数据中心通常选用集成母联保护和 BZT 的一体化微机保护装置。

## Key Claims

- **设备定位**：10kV 分段开关柜（母联柜）用于单母线分段配电系统，连接 10kV I 段、II 段两段主母线，是数据中心双路 10kV 高压供电的核心关键柜型。主流柜体型号为 KYN28A-12 中置手车柜。
- **核心作用 1（正常方式）**：分段断路器分闸，两段母线独立运行，两路市电分列供电。
- **核心作用 2（故障/失压工况）**：配合 BZT 备自投装置自动合上分段断路器，实现单路电源带两段母线，保障数据中心制冷、IT 负荷不间断供电。
- **核心作用 3（保护与开断）**：承担联络回路故障保护、短路开断。
- **核心作用 4（联锁配合）**：配合分段隔离手车实现强制操作顺序联锁（详见系列八）。
- **保护配置策略**：A 级数据中心一般选用集成母联保护和 BZT 备自投的一体化微机保护装置，以简化二次回路、减少装置数量。
- **母联保护功能 1（限时电流速断）**：母联区间短路主保护；时限需长于下级所有馈线速断，保证选择性；躲开母线电容电流、正常负荷冲击。
- **母联保护功能 2（定时限过电流）**：作为下级馈线、母线故障后备保护；时限大于限时速断，与进线保护配合。
- **母联保护功能 3（合闸后加速/充电保护）**：母联特有保护；断路器合闸后短时开放（一般 3s）；用于母线检修送电，防止合于永久故障；正常运行期间自动退出。
- **母联保护功能 4（零序过流）**：小电阻接地系统投入跳闸；消弧线圈接地系统优先告警；防止母线单相接地扩大事故；定值避开系统电容电流。
- **母联保护功能 5（过负荷保护）**：两段母线负荷转移后过载预警；严禁跳闸，避免同时丢失两段重要负荷供电。
- **母线保护**：可配置弧光保护。

## Connections

- 该柜型与 [[分段隔离柜]] 共同构成母联间隔，前者负责通断和保护，后者负责隔离和联锁。
- 其保护逻辑是 [[五防联锁]] 在电气层面的延伸，确保操作安全。
- BZT 备自投功能的具体逻辑详见前文，本文档强调其在故障转供电中的核心地位。
- 一体化微机保护装置简化了二次回路，符合 IDC 高可靠性要求。