---
title: "MVnex 12kV Air-Insulated Switchgear Catalog 2017"
type: source
tags: [mvnex, metal-clad-switchgear, medium-voltage, air-insulated]
date: 2017-05-23
source_file: raw/一次空气绝缘开关柜/MVnex-12KV空气绝缘开关柜.pdf
---

## Summary
这份中文 PDF 适合按 `ECATA944 / 2017.05` 的 MVnex 中国目录层处理，而不是并入已入库的 `2019-08-16` MVnex 样本。它已经完整覆盖 MVnex 标准型、`550` 紧凑型、`500` 超紧凑型和 `Smart` 智能型，但整体叙事仍更偏传统产品目录与土建安装资料。它真正新增的价值，是把 MVnex 在中国市场的更早正式目录口径补出来：`2016` 财年施耐德公司介绍、`ECATA944` 文件号、标准型 `4000A / 40kA`、`550/500` 小型化分支参数，以及更详细的柜型方案和基础框架页。

## Key Claims
- 文档封面写作 `MVnex 新一代高质量，多元化的中压金属铠装式开关柜`，末页给出 `ECATA944 / 2017.05`。
- MVnex 标准产品额定电压 `12kV`，母线和断路器额定电流覆盖 `630~4000A`，短时耐受 `25/31.5/40kA`，峰值耐受 `63/80/100kA`。
- 标准型柜宽覆盖 `650mm / 800mm / 1000mm`，外壳 `IP4X`，隔室间 `IP2X`，为四隔室移开式金属铠装结构。
- MVnex 550 紧凑型柜宽 `550mm`，适用于 `1250A / 31.5kA` 及以下，但可与更高参数 MVnex 直接拼柜。
- MVnex 500 超紧凑型柜宽 `500mm`，主回路固定联接，适用于 `1250A / 31.5kA` 及以下，支持靠墙安装和 `1m` 柜前操作通道。
- MVnex Smart 已经在 `2017` 目录中出现完整数字化开关站叙事，包括温度、局放、断路器机械特性在线监测、电动底盘车、移动运维和环境监测系统。

## Key Quotes
> "新一代高质量，多元化的中压金属铠装式开关柜"

> "最高参数：12kV, 4000A, 40kA"

> "ECATA944"

## Connections
- [[MVnex]] — 构成更早的中国市场正式目录层。
- [[金属铠装开关设备]] — 继续支撑 MVnex 属于移开式四隔室金属铠装路线。
- [[空气绝缘开关设备]] — 继续支撑 MVnex 属于 `12kV` 空气绝缘开关柜路线。
- [[施耐德电气]] — 补入 `2016/2017` 时点的公司介绍与在华布局口径。
- [[HVX]] — 记录 MVnex 标准型和超紧凑型使用 HVX 固封式真空断路器。
- [[数字化中压运维]] — 说明 `2017` 目录阶段已经出现 `Smart MVnex` 数字化开关站叙事。

## Contradictions
- 与现有 [[MVnex]] 页面引用的 `2019-08-16` 样本不存在直接冲突；更稳妥的理解方式是把本资料视为更早的中国目录层，而把后者视为较晚的样本/演示层。
