---
title: "MVnex 中压金属铠装开关柜"
type: source
tags: [mvnex, metal-clad-switchgear, medium-voltage, smart-switchgear]
date: 2019-08-16
source_file: raw/MVE/MVnex/MVnex 中压金属铠装开关柜.pdf
---

## Summary
这份样本介绍了 [[MVnex]] 中压 [[金属铠装开关设备]]，定位为新一代高质量、多元化的中压金属铠装式开关柜。它把 MVnex 标准型、MVnex 550 紧凑型、MVnex 500 超紧凑型和 Smart MVnex 智能型放在同一产品族中，补充了与 [[DNF7]]、[[GMA]]、[[GMAirSeT]] 不同的 12kV 空气绝缘金属铠装/中置式开关柜路线。

## Key Claims
- [[MVnex]] 是应用于高压/中压与中压/中压变电站中压部分的户内式 [[金属封闭开关设备]]，开关柜为移开式金属铠装型。
- MVnex 标准产品参数可达 12kV、4000A、40kA，柜宽覆盖 650mm、800mm、1000mm，并覆盖断路器柜、接触器柜和多种特殊柜型。
- MVnex 550 紧凑型柜宽 550mm，最高参数 12kV、1250A、31.5kA，占地面积可比传统柜减少 40% 以上。
- MVnex 500 超紧凑型柜宽 500mm，最高参数 12kV、1250A、31.5kA，可靠墙安装，柜前只需 1m 操作通道。
- 标准型配置 [[HVX]] 固封式真空断路器，也可使用 CVX 接触器；结构上包括低压室、断路器室、母线室和电缆室四个独立隔室。
- Smart MVnex 包括 TH110 温度在线监测、Easergy P3 微机保护、VAMP 弧光保护、主动运维智能单元和千里眼。

## Key Quotes
> "灵活配置 为您而动" — MVnex 产品口号

> "最高参数：12kV, 4000A, 40kA" — MVnex 标准产品能力口径

## Connections
- [[MVnex]] — 文档核心产品对象。
- [[金属铠装开关设备]] — MVnex 所属开关柜类别。
- [[金属封闭开关设备]] — MVnex 也是户内金属封闭开关设备的一种。
- [[HVX]] — MVnex 标准型、550 和 500 方案中的真空断路器平台。
- [[内部电弧防护]] — 文档提到标准型抗内部电弧等级可达 40kA 1s。
- [[数字化中压运维]] — Smart MVnex 把开关柜扩展到在线监测、主动运维和云端移动运维。
- [[局部放电监测]] — MVnex 550/500 智能化能力中提到局放在线监控。
- [[千里眼]] — Smart MVnex 的云平台和移动运维能力之一。

## Contradictions
- 未发现与 [[DNF7]]、[[GMA]] 或 [[GMAirSeT]] 的直接冲突；MVnex 应作为 12kV 空气绝缘金属铠装/中置式开关柜产品线并列理解。
