---
title: "PIX 户内交流金属封闭开关设备 产品目录"
type: source
tags: [pix, air-insulated-switchgear, metal-enclosed-switchgear, medium-voltage]
date: 2019-08-16
source_file: raw/MVE/PIX/PIX catalogue-户内交流金属封闭开关设备.pdf
---

## Summary
这份中文目录介绍了 [[PIX]] 铠装移开式户内交流 [[金属封闭开关设备]]，覆盖 PIX-12kV、PIX-24kV、接触器柜 PIX-M 和发电机出口断路器柜 PIX-Gen。它与英文 [[PIX]] 50kA 目录互为补充：英文目录强调 17.5kV/50kA/4000A 和 EcoStruxure-ready 数字化方案，中文目录则更完整地展开中国市场的型号体系、12/24kV 参数、一次方案、订货与安装要求。

## Key Claims
- [[PIX]] 被定义为铠装移开式户内交流 [[金属封闭开关设备]]，方案包括适用于 FC 回路的接触器柜 PIX-M，以及用于发电机出口、工矿企业配电和大型电动机启动等场合的 PIX-Gen。
- PIX-12kV 覆盖 7.2kV 和 12kV，额定电流 630A~4000A，PIX-Gen 可达 5000A/6300A。
- PIX-12kV 额定短路开断电流覆盖 20kA~50kA，PIX-Gen 可达 63kA；额定短路峰值耐受电流为 125kA/150kA，PIX-Gen 可达 160kA。
- PIX-24kV 额定电流 630A~4000A，额定短路开断电流 20kA~40kA，额定短路峰值耐受电流最高 100kA。
- 柜体由断路器室、母线隔室、电缆隔室和继电器仪表隔室四个独立功能隔室组成，各隔室间防护等级达到 IP2X。
- 三个高压隔室均设有泄压通道；断路器手车、接地开关、二次插头和下门之间通过联锁满足五防要求。
- 主要部件包括 [[HVX]] 真空断路器、VAH 高容量户内真空断路器、CVX 真空接触器-熔断器组合电器、ESW 接地开关和 MiCOM 综合继电保护装置。

## Key Quotes
> "PIX型开关柜是铠装移开式户内交流金属封闭开关设备" — 产品类别定义

> "所有技术参数均严格按型式试验数据所得，非理论计算值。" — 参数来源说明

## Connections
- [[PIX]] — 文档核心产品对象。
- [[空气绝缘开关设备]] — HVX 章节明确 PIX 适用于主流空气绝缘开关设备，整份目录也以空气绝缘金属封闭柜为对象。
- [[金属封闭开关设备]] — 文档标题和正文均采用“户内交流金属封闭开关设备”口径。
- [[金属铠装开关设备]] — PIX 被定义为铠装移开式产品。
- [[HVX]] — PIX 主要断路器平台之一，12kV 可覆盖 25/31.5/40/50kA，24kV 可覆盖 25/31.5/40kA。
- [[内部电弧防护]] — 目录强调高压隔室压力释放通道和关门操作/联锁，但未像英文目录那样给出 IAC AFLR 数值。

## Contradictions
- 与英文 [[PIX]] 50kA 目录存在版本/市场口径差异：英文目录聚焦 17.5kV、50kA、4000A、IAC AFLR 50kA/1s 和数字化监测；中文目录覆盖 12/24kV、PIX-M、PIX-Gen、一次方案和安装订货信息，其中 PIX-Gen 12kV 可达 6300A/63kA。两者应按不同目录版本和应用范围理解，不应直接互相覆盖。
- 中文目录强调高压隔室泄压和五防联锁，但未给出明确 IAC AFLR 等级；内部电弧等级仍以英文目录和其他产品样本中的明确测试口径为准。
