---
title: "PIX 户内交流金属封闭开关设备 产品目录 V8"
type: source
tags: [pix, v8, smart-pix, air-insulated-switchgear, medium-voltage]
date: 2024-06-12
source_file: raw/MVE/PIX/PIX户内交流金属封闭开关设备 产品目录_V8-修改断路器参数表.docx
---

## Summary
这份 V8 Word 目录是 [[PIX]] 中文综合目录的更新版，文件名标注“修改断路器参数表”，正文则把 PIX 重新组织为面向“数字化中压配电产品”的完整产品族目录。相对较早的中文 PDF，它显著补充了 7.2/12/24kV 主参数表、AFLR 内部电弧等级、Green Premium/PCCC/碳足迹认证、[[EcoStruxure]]/千里眼资产顾问、核电、海事、WMTS 电源切换和 [[SmartPIX]] 智能化解决方案。

## Key Claims
- PIX 系列中压 [[空气绝缘开关设备]] 适用于基础设施、电网与能源、重要负荷、工业、交通和海事等应用领域。
- V8 主参数表按 GB/T 3906-2020 与 IEC 62271-200:2021 组织，额定电压覆盖 7.2kV、12kV 和 24kV。
- 带断路器功能单元的额定电流覆盖 630A 到 4000A；7.2/12kV 还包括 5000A，12kV 发电机出口断路器柜可到 6300A。
- 额定短时耐受电流 7.2kV 可到 50kA，12kV 可到 50kA/63kA，24kV 可到 40kA；主母线最大额定电流为 7.2kV 5000A、12kV 5000/6300A、24kV 4000A。
- [[内部电弧防护]] 明确为 IAC AFLR：7.2/12kV 最大电弧故障电流 50kA、1s，24kV 为 40kA、1s。
- 产品尺寸表把 7.2~12kV 柜宽组织为 550/650/800/1000/1200mm 等组合，24kV 主要为 800/1000mm。
- V8 增强了绿色和数字化叙事：Green Premium、RoHS、REACh、PEP、EoLI、PCCC 产品认证、中国质量认证中心产品碳足迹认证，以及 [[EcoStruxure]] 平台。
- [[SmartPIX]] 能力包括 PMB/PMB Easy、嵌入式无线测温、断路器特性监测、配柜监测、一键顺控、局放在线监测、剩余电寿命、视频监测、弧光保护和环境温湿度监测。

## Key Quotes
> "抗内部电弧等级高达 AFLR 50 kA/1s" — V8 开篇方案卖点

> "PIX开关设备依托于施耐德电气Ecostruxure平台，带来中低压一体化数字化体验" — 绿色智能章节

## Connections
- [[PIX]] — 文档核心产品族对象。
- [[SmartPIX]] — V8 新增/强化的 PIX 智能化解决方案。
- [[空气绝缘开关设备]] — V8 明确 PIX 是中压空气绝缘开关设备。
- [[金属封闭开关设备]] — V8 仍以户内交流金属封闭开关设备为标题口径。
- [[内部电弧防护]] — V8 给出 IAC AFLR 50kA/1s 和 24kV 40kA/1s 的明确参数。
- [[数字化中压运维]] — V8 把 PIX 接入 EcoStruxure、千里眼资产顾问、边缘控制和预测性维护叙事。
- [[EcoStruxure]] — V8 把 Smart PIX、千里眼资产顾问和资产健康诊断纳入 EcoStruxure 架构。
- [[温度智能监测]] — V8 强调自供电嵌入式无线测温技术。

## Contradictions
- V8 与早期中文 PIX PDF 不是直接冲突，而是更新版/更完整目录。关键更新包括 7.2kV 列、GB/T 3906-2020 与 IEC 62271-200:2021 标准口径、产品尺寸表和更完整的数字化/绿色/特殊应用叙事。
- V8 与英文 17.5kV PIX 目录的口径仍不同：英文目录聚焦 17.5kV/50kA/4000A 国际版高性能柜，V8 聚焦中国中文综合目录的 7.2/12/24kV 产品族、认证和方案能力。
