---
title: "PIX 500 铠装式金属封闭开关设备 产品目录"
type: source
tags: [pix500, pix, compact-switchgear, armored-switchgear, medium-voltage]
date: 2016-11-23
source_file: raw/MVE/PIX/PIX550 catalogue-铠装式金属封闭开关设备.pdf
---

## Summary
这份来源页最初来自一个文件名包含 “PIX550” 的 PDF 副本，但正文标题和目录均为 [[PIX500]] 铠装式金属封闭开关设备。`2026-06-09` 又补入了一份正确命名为 `PIX500铠装式金属封闭开关设备_中文样本.pdf` 的同版副本，其 PDF 元数据日期为 `2016-11-23`，进一步确认本页应稳定归档为 [[PIX500]] 而非 [[PIX550]]。它介绍的是 [[PIX]] 产品家族中 500mm 柜宽的小型化空气绝缘中压开关柜分支，采用 [[HVX]] 固封式断路器和三工位开关，面向 12kV 三相交流单母线及单母线分段系统。

## Key Claims
- [[PIX500]] 是最新加入 PIX 产品家族的尺寸最小的 [[空气绝缘开关设备]]，适用于 12kV 三相交流单母线及单母线分段系统。
- 设备柜宽 500mm，高 2250mm，深 1400mm，重量约 400kg~700kg；后背电缆进出线时柜深可为 1600mm。
- 开关柜额定电压 12kV、额定频率 50Hz、额定电流 ≤1250A、额定短时耐受电流 ≤31.5kA/4s、额定峰值耐受电流 ≤80kA。
- [[HVX]] 真空断路器参数为 12kV、额定电流 ≤1250A、额定短时耐受电流 ≤31.5kA/4s、额定短路开断电流 ≤31.5kA、机械寿命 30000 次。
- PIX500 主回路采用固定联接，配置 HVX 固封式断路器和三工位开关；三工位开关具有工作、隔离、接地位置，状态可在柜前通过观察窗直接看到。
- 柜体分为仪表室、母线室和电缆室三个独立隔室，隔室间防护等级 IP2X，母线室和电缆室上方设泄压装置。
- 相比传统 XGN 配电站，目录宣称 PIX500 可减少 30% 配电室土建成本；柜前仅需 1m 维护通道，并可与其他 PIX 系列开关柜直接拼柜。
- 正确命名的同版副本保留了 `2015` 财年公司介绍口径：`270 亿欧元` 销售额、全球 `16 万名` 员工、中国 `26000 名` 员工、`26` 家工厂、`8` 个物流中心、`5` 个分公司和 `40` 个办事处。

## Key Quotes
> "PIX 500铠装式金属封闭开关设备...是最新加入PIX产品家族的尺寸最小的空气绝缘中压成套开关设备。" — 产品定位

> "具有气体柜同样的产品结构及柜体尺寸，同时采用空气绝缘，无SF6气体带来的后顾之忧" — 小型化与环保定位

## Connections
- [[PIX500]] — 文档核心产品对象。
- [[PIX]] — PIX500 是 PIX 产品家族的 500mm 小型化分支，可与其他 PIX 系列开关柜直接拼柜。
- [[PIX550]] — 同属 PIX 小型化分支，但 PIX550 是 550mm 中置式手车方案，PIX500 是 500mm 固定联接主回路 + 三工位开关方案。
- [[HVX]] — PIX500 配置 HVX 固封式真空断路器。
- [[空气绝缘开关设备]] — 文档明确 PIX500 是空气绝缘中压成套开关设备，并强调无 SF6。
- [[金属封闭开关设备]] — 文档标题为铠装式金属封闭开关设备。
- [[金属铠装开关设备]] — PIX500 采用金属铠装式设计，各功能隔室相对独立。
- [[内部电弧防护]] — 文档强调母线室和电缆室泄压通道，以及柜间 6mm 空气层降低柜间电弧故障影响。

## Contradictions
- 现有来源页最初依据一个文件名包含 “PIX550” 的副本建立；`2026-06-09` 补入的正确命名副本 `PIX500铠装式金属封闭开关设备_中文样本.pdf` 与其正文内容同源，且元数据日期为 `2016-11-23`，因此本页继续按 [[PIX500]] 归档，并把日期口径更新为更明确的副本元数据。
- 与 [[PIX550]] 不冲突：两者参数边界相近，均为 12kV、≤1250A、≤31.5kA 小型化分支，但 PIX550 柜宽 550mm、四隔室、中置式可抽出手车；PIX500 柜宽 500mm、三隔室、主回路固定联接并配置三工位开关。
