---
title: "SM6模块化空气绝缘开关柜产品目录 2012"
type: source
tags: [sm6, air-insulated, switchgear, medium-voltage, catalog, schneider-electric]
date: 2012-07-10
source_file: raw/二次空气绝缘开关柜/SM6.pdf
---

## Summary
这份英文 PDF 是 `Catalogue | 2012` 版的正式 SM6 产品目录，封面标题为 `SM6 Modular units Air insulated switchgear up to 36 kV`，PDF 元数据日期为 `2012-07-10`。它不是现有 `2019` 中文演示稿的重复件，而是更早、更正式的参数与功能总览：一方面把 [[SM6]] 明确定义为最高 `36 kV` 的模块化空气绝缘开关柜，另一方面又反复说明有源开断和接地部分位于 `SF6` 密封单元中，因此非常适合用来校准 SM6 的产品边界。

## Key Claims
- 封面标题写明 `SM6`、`Modular units`、`Air insulated switchgear up to 36 kV` 和 `Catalogue | 2012`。
- PDF 元数据为 `CreationDate=2012-07-10`、`ModDate=2012-07-10`。
- 目录把 [[SM6]] 描述为一套模块化、协调化的柜型体系，采用 `SF6 or vacuum breaking technology switchgear`，寿命口径写为 `30 years life span`。
- 资料声称施耐德在工厂成套柜方面有 `40` 多年经验，在中压 `SF6` 开断技术方面有 `30` 多年经验；到 `2012` 年，全球已安装超过 `1,100,000` 台 `SM6` 柜体，以及超过 `2,500,000` 台 `SF6` 中压单元。
- 安全/连续性部分强调 IEC `62271-200` 型式试验、前方闭门操作、`VPIS` 带电显示、物理位置指示、联锁、`anti-reflex` 手柄和内部电弧防护。
- 目录明确给出 `LSC2A` 失电连续性等级、`PI` 绝缘隔板、柜体 `IP3X`，并把“带电维护简单”作为核心卖点。
- 内部电弧口径为：`24 kV` 下 `A-FL 12.5 kA 1 s / 16 kA 1 s`，`A-FLR 16 kA 1 s / 20 kA 1 s`；`36 kV` 下给出 `A-FL 16 kA 1 s`。
- 排气方案包括向下排气，以及 `24 kV` 可选向上排气。
- 目录说明 active parts integrated in an `SF6-filled, sealed for life` unit，这一点对理解“空气绝缘柜体 + `SF6` 开关核心”的边界非常关键。
- 柜型/功能单元覆盖 `IM / IMC / IMB` 开关柜、`PM` 熔断器开关柜、`QM / QMC / QMB` 熔断器组合柜、`CRM / CVM` 接触器柜、`DM1-A / DM1-D / DM1-S / DM1-W / DM1-Z / DM2 / DM2-W` 断路器柜、`DMV-A / DMV-D / DMV-S / DMVL-A / DMVL-D` 真空断路器柜、`CM / CM2` 电压互感器柜、`GBC-A / GBC-B` 测量柜、`NSM-cables / NSM-busbars`、`GIM`、`GEM`、`GBM`、`GAM2 / GAM`、`SM`、`TM` 等。
- 柜宽口径显示 `24 kV` 下常见 `375 / 500 / 625 / 750 mm`，`36 kV` 下常见 `750 / 1000 / 1500 mm`；其中 `IM` 可为 `24 kV 375 or 500 mm / 36 kV 750 mm`，`QM` 可为 `24 kV 375 or 500 mm / 36 kV 750 mm`。
- 保护与自动化部分包含 `PowerMeter`、`Sepam`、`VIP 35`、`VIP 300 LL`、`Amp 21D`，并把 `Easergy T200 S`、`Easergy T200 I` 列入中压网络管理方案。
- 目录特别说明 vacuum type circuit breaker cubicles up to `24 kV`，且封面处 `Evolis` 标注 `(*) Not available at 36 kV`，说明 `36 kV` 口径下不能简单套用 `24 kV` 的真空断路器能力。

## Key Quotes
> "Air insulated switchgear up to 36 kV" — 封面产品边界

> "The active parts (breaking and earthing) are integrated in an SF6-filled, 'sealed for life' unit" — 维护与结构边界

## Connections
- [[SM6]] — 本目录的核心产品对象。
- [[空气绝缘开关设备]] — 封面与总体分类把 SM6 放在空气绝缘开关柜语境中。
- [[施耐德电气]] — 产品、保护、监控与服务体系提供方。
- [[数字化中压运维]] — `Easergy T200`、`Sepam`、`VIP` 和 `PowerMeter` 体现较早期的远方管理与监控层。
- [[内部电弧防护]] — `A-FL / A-FLR` 与上下排气方案构成重要安全边界。

## Contradictions
- 与现有 [[SM6]] `2019` 中文演示稿不构成冲突，而是更早的正式目录版本：`2012` 目录给出最高 `36 kV`、更完整柜型谱系与结构参数，`2019` 资料则更聚焦中国市场 `7.2~24 kV` 环网柜叙事和 `Smart SM6` 在线监测层。
- 它再次确认了一个需要保留的边界：虽然产品被写成“空气绝缘开关柜”，但开断与接地有源部分并非纯空气绝缘，而是位于 `SF6` 密封单元中，因此不能把 [[SM6]] 简单归并到纯无气体绝缘路线。
- 目录中的 vacuum/Evolis 口径只明确到 `24 kV`，而 `36 kV` 版本并不等价，因此后续引用断路器类型时需要区分电压等级。
