---
title: "WI-G 27.5kV 铁道用气体绝缘开关柜 产品目录"
type: source
tags: [wig, railway, gas-insulated, switchgear, catalog]
date: 2018-10-17
source_file: raw/一次气体绝缘开关柜/WI-G27.5kv铁道用气体绝缘开关柜.pdf
---

## Summary
这份 `SCDOC1543 / 2018.10` 中文产品目录把 [[WIG]] / WI-G 明确写成面向铁路一次供电变配电开关站的 `27.5kV` 铁道用 [[气体绝缘开关柜]]。与现有偏运行维护的 [[wi-g-railway-gas-insulated-switchgear-operation-instructions]] 不同，它是一层更早的产品目录资料，重点放在 `27.5/2×27.5kV` 牵引供电口径、模块化功能单元、[[BLink]] 母线连接、前接线电缆方案、尺寸重量和土建安装图。

## Key Claims
- [[WIG]] / WI-G 被定位为气体绝缘金属封闭中压开关设备，专用于输电和配电系统，满足铁路供电各种一次供电变配电站要求。
- 文档强调 WI-G 是单母线系统的紧凑、模块化、寿命期免维护开关柜，现场安装、扩展和拆除时通过 [[BLink]] 实现无需气体处理。
- 技术特征页给出牵引供电口径：额定电压 `27.5/2×27.5kV`，最高电压 `31.5kV`，额定雷电冲击耐受电压 `200/325kV`，额定工频耐受电压 `95/140kV`，母线与出线额定工作电流 `≤2500A`，额定峰值耐受电流 `≤80kA`，额定短路开断电流 `≤31.5kA`，额定短时耐受电流 `≤31.5kA(4s)`。
- WI-G 成功通过 `IAC` 抗内部电弧故障试验，最大参数为 `31.5kA / 1s`。
- 主回路防护等级为 `IP65`，操作机构 `IP2X`，低压箱和电缆室 `IP3X`，可选 `IP5X`。
- 功能单元围绕断路器模块、母线 PT 模块、母线避雷器模块、母线接地模块、母线越区开关和母线带电显示展开；断路器模块采用真空断路器、二/三工位隔离/接地开关和机械/电气联锁。
- 气箱按 `IEC 62271-200`、`GB/T 11022` 要求设计成密封压力系统，每台柜标准配置气体状态显示器；每个气室由压力传感器单独监测，一个显示器最多可接三个压力传感器，并可远传报警。
- 电压检测系统支持组合式 [[IVIS]] 与插入式电压检测系统；电缆连接采用前接线内锥系统，按 `EN 50181` 选用 3 号电缆插头，也可选 `Connex` 4 号终端，每相最多可接 4 根插座。
- 尺寸重量页给出进出线柜和母线分段联络柜宽度 `600/750/800mm`，深度 `1340mm`，带泄压通道时深度 `1595mm`，高度随低压箱为 `2180/2380/2580/2780mm`，重量大约 `650kg` 到 `1380kg`。

## Key Quotes
> "WI-G是一种经济型开关，当安装、扩展拆除时，可从任一开关柜进行拼接，由于采用了创新的母线连接B—link，现场不需要任何气体处理。" — 安装与扩展特点

> "WI-G设计成标准的靠墙安装。它不需要安装通道。所有的操作和维护过程可在柜前完成。" — 土建与运维边界

## Connections
- [[WIG]] — 文档把 WIG/WI-G 从演示稿与操作说明书进一步补成 `2018.10` 的正式产品目录层。
- [[施耐德电气]] — 文档保留 `2017` 财年 `247 亿欧元 / 14.2 万员工 / 中国超过 17000 名员工 / 23 家工厂 / 8 个物流中心 / 9 个分公司 / 37 个办事处` 的公司介绍页。
- [[气体绝缘开关柜]] — WI-G 属于 `SF6` 气体绝缘金属封闭路线。
- [[金属封闭开关设备]] — 目录明确它是金属封闭中压开关设备，并给出 `IP65` 主回路与 `IAC` 口径。
- [[BLink]] — 目录把 B-link 写成无需现场气体处理的核心母线连接技术。
- [[IDIS]] — 目录给出气体状态显示器、压力传感器和远传报警架构。
- [[IVIS]] — 目录列出智能式电压监测系统 IVIS 和插入式电压检测系统。
- [[气室监测]] — 每个气室单独监测、独立泄压，并通过显示器统一汇总状态。
- [[内部电弧防护]] — 文档给出 `31.5kA / 1s` 的 `IAC` 抗内部电弧故障试验口径。

## Contradictions
- 与 [[wi-g-railway-gas-insulated-switchgear-operation-instructions]] 不冲突，而是资料层级不同：本页是 `2018.10` 的 `27.5kV` 产品目录，强调牵引供电参数、模块和土建；操作说明书则偏 `31.5kV` 设备运行、联锁与维护。
- 现有操作说明书使用铭牌示例 `WI-G 31-25-20`，并按最高电压 `31.5kV` 运行维护口径描述设备；本页则更明确地把应用电压写成铁路牵引系统常见的 `27.5/2×27.5kV`。当前更适合把两者视为同一 WI-G 设备族在“应用额定电压”与“最高设备电压/运维标识”上的不同表达层，而不是直接冲突。
