---
title: "WI-G 铁道用气体绝缘金属封闭开关设备 操作说明书"
type: source
tags: [manual, railway, gas-insulated, switchgear]
date: 2020-08-23
source_file: raw/MVE/WSG/WI-G 铁道用气体绝缘金属封闭开关设备 操作说明书.pdf
---

## Summary
这份操作说明书介绍 [[WIG]] 铁道用 [[气体绝缘开关柜]] 的使用范围、额定参数、典型柜型、绝缘气体监控、电压检测、运行操作、联锁与维护要求。它把 WI-G 定位为铁道牵引供电/配电场景下的中压 [[金属封闭开关设备]]，采用 SF6 密封压力系统、真空灭弧室、[[BLink]] 母线连接、[[IDIS]] 气体监测和 [[IVIS]]/插入式 VDS 电压检测。

## Key Claims
- WI-G 是铁道用气体绝缘金属封闭开关设备，英文标题为 `Gas-Insulated Switchgear for railway application`。
- 使用范围章节说明，WI-G 型气体绝缘中压开关设备专用于输电和配电系统，只能在规定技术参数范围内使用。
- WI-G 系列开关柜为金属封闭、SF6 绝缘、通过型式试验、通过抗内部电弧故障试验，并设计用于户内安装。
- 说明书列出 IEC 62271-200、IEC 62271-100、IEC 62271-102、IEC 61243-5、IEC 60529、IEC 60376 等适用标准。
- 正常环境条件按 IEC 60694 / GB/T 11022 口径，温度等级为“室内 -5”，环境温度 -5℃~40℃，24h 平均温度不超过 35℃，安装海拔不超过 1000m。
- WI-G 铭牌示例 `WI-G 31-25-20` 表示 WI-G 铁道用气体绝缘开关柜系列、额定电压 31.5kV、额定短时耐受电流 25kA、额定工作电流 2000A。
- WI-G 系列额定值包括额定电压 31.5kV、雷电冲击耐受电压 200kV、短时工频耐受电压 95kV、母线/出线额定工作电流 ≤2500A、额定峰值耐受电流 ≤80kA、额定短路开断电流 ≤31.5kA、额定短时耐受电流 ≤31.5kA/4s、额定频率 50/60Hz。
- 柜体可配置内锥型电缆连接的 WI-G 断路器柜、母线联络柜、母线电压互感器、母线避雷器和母线接地开关等方案。
- 典型断路器柜结构包括带三工位开关的母线室、运输吊环、母线连接 [[BLink]]、带真空灭弧室的断路器室、电流互感器、内锥型电缆连接、可选电压互感器、电缆室门、VDS 电压指示、[[IDIS]] 绝缘气体监测指示、操作面板、低压箱和 IDIS 气体密度开关。
- 绝缘气体为符合 IEC 60376 要求的 SF6；气箱按 IEC 62271-200 设计为密封压力系统，正常使用寿命期间和正常操作条件下不用再补充绝缘气体。
- WI-G 的 [[IDIS]] 额定充气压力为 0.06MPa，压力下降预报警值为 0.05MPa，主报警值为 0.03MPa，基准条件为 20℃、绝对大气压力 101.3kPa。
- IDIS 用彩色 LED 显示最多三个气体密度开关信号，并可通过通信线缆把信号传到遥控或 I&C 系统；绿色表示运行准备，黄色表示压力降低预警，红色表示压力降低主报警。
- 电压检测系统章节包含组合式 [[IVIS]] 和插入式电压检测系统；IVIS 满足 IEC 61243-5，不需要外接辅助电源，具备密封一体、耐气候、免维护和可长期监测带电状态的特点。
- 运行章节详细列出手动操作面板、断路器操作、隔离开关/接地开关操作、标准开关操作、母线接地和机械联锁逻辑。
- 机械联锁用于防误操作，限制隔离/接地开关插孔、手柄拔出、断路器合闸按钮、断路器合闸脉冲以及多个联锁杆同时打开等状态。
- 维护章节说明，高压元件即真空断路器、隔离开关和接地开关免维护；开关柜至少每两年目视检查一次。
- 维护计划包括每 2 年外观检查和清洁、断路器循环 1000 次后或每 4 年润滑操动机构并进行开关试验、每 1 年建议局放检查、每 2 年建议二次元件检查、断路器/隔离/接地开关循环 2000 次后更换部分二次/驱动部件、每 6 年检查 PT 绝缘件并评估 [[BLink]] 和堵头是否更换。
- 一旦达到真空室最大允许开断操作次数，或断路器/隔离开关/接地开关操作循环达到 10000 次，维护计划要求更换开关柜。

## Key Quotes
> "WI-G 型气体绝缘中压开关设备专用于输电和配电系统。" — 使用范围

> "正常使用寿命期间...不用再补充绝缘气体。" — 绝缘气体监控

## Connections
- [[WIG]] — 本说明书把已有高铁智能开关柜方案对象补全为铁道用气体绝缘开关设备本体。
- [[施耐德电气]] — 说明书封面和服务章节均为施耐德电气中压配电资料口径。
- [[气体绝缘开关柜]] — WI-G 属于 SF6 气体绝缘中压开关柜。
- [[金属封闭开关设备]] — WI-G 是金属封闭中压开关设备，并引用 IEC 62271-200。
- [[IDIS]] — WI-G 使用 IDIS 做气体密度状态显示和远方信号输出。
- [[IVIS]] — WI-G 可使用 IVIS 做组合式电压检测。
- [[BLink]] — WI-G 方案图把 B-Link 作为母线连接。
- [[气室监测]] — 说明书给出 SF6 密封压力系统、IDIS 额定压力和报警阈值。
- [[内部电弧防护]] — 说明书强调通过抗内部电弧故障试验，并说明内部电弧故障时通过泄压通道保障 IEC 62271-200 规定的人员安全。

## Contradictions
- 未发现与现有 wiki 的直接冲突。需要注意的是，既有 [[WIG]] 演示稿偏数字化变电站和智能监测集成，本说明书偏 31.5kV 铁道用 GIS 一次设备、运行操作和维护，两者应视为同一 WI-G/WIG 设备族的不同资料层级。
