---
title: "WIG 高铁智能开关柜 交大运达保护 帕斯菲克视窗"
type: source
tags: [wig, smart-switchgear, high-speed-rail, digital-substation]
date: 2018-04-01
source_file: raw/MVE/WIG/WIG高铁智能开关柜-交大运达保护-帕斯菲克视窗.ppt
---

## Summary
这份演示稿介绍了 [[WIG]] 高铁智能开关柜的数字化变电站方案，重点不是传统一次设备参数，而是 [[数字化变电站]] 架构、IEC 61850 思路、保护测控、合并智能单元、光纤通信、网关、后台系统和 [[智能监测显示终端]] 的集成。它把当前 wiki 的数字化运维知识从施耐德 PIX/Smart PIX 叙事扩展到高铁牵引供电或高铁配电场景下的多厂家智能开关柜系统。

## Key Claims
- [[数字化变电站]] 被定义为信息采集、传输、处理、输出过程完全数字化的变电站，基本特征包括设备智能化、通信网络化和运行管理自动化。
- 演示稿按 IEC 61850 的思路把数字化变电站分为过程层、间隔层和站控层：过程层包括合并单元和智能单元，间隔层包括保护装置和测控装置，站控层包括监控、远动和故障信息子系统。
- 数字化变电站的价值包括减少二次接线、提升测量精度、提高信号传输可靠性，并降低电缆带来的电磁兼容、传输过电压和两点接地问题。
- WIG 工厂简易系统框图包括网关、保护测控装置、合并智能单元、光交换机、辅助监控后台系统、保护测控后台系统和智能监测显示终端。
- 在线监测对象包括断路器特性、三工位开关、SF6 密度、高压带电、避雷器状态、储能电机、断路器分合闸回路电流、气室温度、柜内温度和自动加热除湿控制。
- 设备供应边界中，[[成都交大运达]] 提供保护测控相关设备，[[常州帕斯菲克]] 提供视窗/后台相关设备，[[深圳昇伟电子科技]] 提供智能监测显示终端相关设备。
- 通讯链路包括 Modbus-RTU、光纤、网线、双绞线和规约转换，系统图中写有 Modbus-RTU 转 IEC61580。

## Key Quotes
> "数字化变电站：指信息采集、传输、处理、输出过程完全数字化的变电站" — 定义页

> "一次设备在线状态监测（状态监测和故障诊断）使设备状态可视化：节省检修及时间成本" — 与传统变电站区别页

## Connections
- [[WIG]] — 文档核心高铁智能开关柜对象。
- [[数字化变电站]] — 演示稿的总体系统架构。
- [[智能监测显示终端]] — WIG 方案中的关键人机界面和状态监测汇聚装置。
- [[数字化中压运维]] — 该资料从高铁应用角度补充状态可视化、保护测控后台和辅助监控后台。
- [[气室监测]] — WIG 方案包括 SF6 密度和气室温度在线监测。
- [[温度智能监测]] — WIG 方案包括开关柜温度在线监测和温度控制。
- [[成都交大运达]] — 保护测控设备提供方。
- [[常州帕斯菲克]] — 视窗/后台相关设备提供方。
- [[深圳昇伟电子科技]] — 智能监测显示终端相关设备提供方。

## Contradictions
- 演示稿正文强调 IEC 61850，但系统框图多处写作 “IEC61580”。结合上下文和行业标准，这很可能是 IEC 61850 的笔误；后续引用规约时应优先核对原始工程图纸或设备通信清单。
- WIG 资料提到 SF6 密度在线监测，因此它可能涉及气室/SF6 设备，但演示稿未给出完整柜型、绝缘介质和额定参数，暂不把 WIG 归入 [[气体绝缘开关柜]] 或具体电压等级。
