---
title: "WS-G 12~40.5kV 交流金属封闭气体绝缘开关柜 产品目录"
type: source
tags: [catalog, switchgear, gas-insulated, medium-voltage]
date: 2024-01-03
source_file: raw/MVE/WSG/WS-G 交流金属封闭气体绝缘开关柜SCDOC1541_20240103 2 (1).pdf
---

## Summary
这份 2024.01 产品目录从产品与工程选型角度介绍 [[WSG]] 12~40.5kV 交流 [[气体绝缘开关柜]]。它补充了企业标准之外的应用行业、B-link 母线连接、模块配置、气室压力阈值、电缆连接、尺寸重量、主接线方案、运输贮存和订货资料要求。

## Key Claims
- WS-G 适用于公共和工业配电网、基础设施、采矿、冶金、石油化工、燃油燃气、铁路供电、集装箱基地和船舶行业。
- 产品目录给出额定电压至 40.5kV、额定电流至 3150A、额定开断电流至 40kA 的产品口径，支持单母线或双母线系统。
- WS-G 采用紧凑模块化设计，适合空间受限项目或利用现有地基的升级改造；柜前即可完成拼接、安装、扩展、拆除和维护。
- [[BLink]] 使相邻柜母线连接不需要现场气体处理，扩展或更换柜体时也不影响气室。
- 每台 WS-G 的母线位于独立充气室内并纳入绝缘气体监测系统；每个气室都有独立气体密度监测和泄压装置。
- 目录给出气室额定充气压力、预警压力和报警压力：40.5kV 额定 0.060MPa，预警区间为 ≤0.050MPa 且 >0.030MPa，报警为 ≤0.030MPa。
- VDS 通过电缆插座内的电容分压器显示带电状态，显示器布置在柜前控制面板下方，符合 IEC 61243-5 和 VDE 0682-415。
- 外锥电缆插座按 EN 50181 C 型并适用于 33kV 电网，目录备注外锥连接最高只能达到 36kV；内锥电缆插座按 EN 50181 并适用于 35kV 电网。
- 单母线和双母线方案覆盖断路器柜、隔离柜、母线提升、母线联络、母线分段、PT、接地开关、避雷器等功能模块。
- 低压箱可按 600mm、800mm、1000mm 或 1200mm 高度组合，二次连接采用插拔式，低压箱可现场单独安装。
- 发货资料包括合格证、出厂检验报告、装箱清单、使用说明书、设备规范表和辅助回路接线图；订货需提供电气参数、单线图、保护控制监测资料、布置图和运输通道尺寸等。

## Key Quotes
> "安全，可靠，环保" — 目录概述对 WS-G 的第一组产品定位。

> "简单，创新，经济" — 目录概述对 WS-G 的第二组产品定位。

## Connections
- [[WSG]] — 本目录是 WS-G 产品级资料，补充应用、模块、安装扩展和订货信息。
- [[施耐德电气]] — 文件末尾标识为施耐德电气（中国）有限公司产品目录。
- [[气体绝缘开关柜]] — 资料说明带电中压元件位于 SF6 充气密封气室中。
- [[金属封闭开关设备]] — 目录从柜体结构、功能模块、隔室和主接线角度展开金属封闭设备。
- [[BLink]] — 目录系统说明 WS-G 母线连接在现场无气体处理条件下安装、扩展和更换。
- [[气室监测]] — 目录给出不同电压等级的额定充气压力、预警压力和报警压力。
- [[内部电弧防护]] — 目录把 IAC 40kA/1s 写入人员安全与产品参数口径。
- [[IDIS]] — 目录中的气体密度/压力状态监测与已有 IDIS 主题相邻，但本目录正文主要使用机械或电气检测装置、密度表和压力阈值表述。
- [[IVIS]] — 目录使用 VDS 带电显示口径，与已有电压检测主题相邻。

## Contradictions
- 2015 版企业标准保留 4000A 主母线口径，2024 企业标准和本产品目录给出最高 3150A 的常规产品口径；40.5kV 图片页又给出 4000A 双母线应用参数。当前应视为版本、配置或项目应用口径差异，工程引用需回到具体项目文件确认。
- 本目录说明外锥电缆连接最高只能达到 36kV，而 WS-G 整机覆盖到 40.5kV；这不是整机电压等级矛盾，而是电缆连接形式的适用边界。
