---
title: "WS-G 40.5kV 气体绝缘开关柜图片页"
type: source
tags: [image, switchgear, gas-insulated, offshore-wind]
date: 2020-02-12
source_file: raw/MVE/WSG/WSG 40.5kV 气体绝缘开关柜.JPG
---

## Summary
这张图片页介绍 [[WSG]] 40.5kV [[气体绝缘开关柜]]，并把应用语境标注为海上风电 35kV 开关设备。它以截面图、参数框和产品优势说明形式，补充了 WS-G 在 40.5kV、双母线 4000A、40kA/3s、IAC 40kA/1s 场景下的宣传口径，并突出专利母线连接装置 [[BLink]]。

## Key Claims
- 图片标题为“WS-G 40.5kV 气体绝缘开关柜”，副标题标注“海上风电35kV开关设备”。
- 图片说明选择 GIS 气体绝缘柜的理由包括耐腐蚀、可抵御恶劣运行环境、提供最佳供电连续性、提高操作者安全保护、维护工作量少。
- 参数框给出额定电压 40.5kV、额定工频耐受电压 95kV、额定雷电冲击耐受电压 185kV。
- 参数框给出额定短时耐受电流 40kA/3s、额定峰值耐受电流 100kA。
- 参数框给出额定母线电流 4000A，并注明双母线。
- 参数框给出抗内部电弧等级 IAC 40kA/1s。
- 图片把“母线连接装置 [[BLink]]”标为专利技术。
- 产品优势包括完善的联锁系统，确保操作人员时刻处于安全状态。
- 图片说明带电中压部件安装在充有气体的密封气室中，不受风场恶劣环境影响。
- 图片说明每个气室均有机械或电气检测装置，并分别具有独立的泄压装置。
- 图片说明气箱由不锈钢铬镍钢制成，实现免维护。
- 图片说明该方案可减少对升压站空间和占地面积的需求，从而节约成本。
- 图片底部部分文字被头像遮挡，能辨认到安装/扩展以及 4500m 高海拔相关表述，但完整句子不可可靠读取，未纳入确定性结论。

## Key Quotes
> "专利技术：母线连接装置B-LINK" — 技术卖点

> "额定母线电流：4000A（双母线）" — 参数框

## Connections
- [[WSG]] — 图片直接补充 WS-G 40.5kV 宣传参数和海上风电应用语境。
- [[气体绝缘开关柜]] — 图片从耐腐蚀、密封气室、免维护和占地节约角度说明 GIS 价值。
- [[金属封闭开关设备]] — 截面图展示带电部件、气箱、操作面板和柜体结构。
- [[BLink]] — 图片把 B-LINK 母线连接装置作为专利技术卖点。
- [[内部电弧防护]] — 参数框给出 IAC 40kA/1s。
- [[气室监测]] — 图片说明每个气室有机械或电气检测装置和独立泄压装置。

## Contradictions
- 与 2015 版 [[WSG]] 企业标准中的 4000A 双母线/40.5kV 口径相互印证；与 2024 版企业标准最高 3150A 的口径存在版本差异，后续引用应标注资料版本或来源类型。
