---
title: "WS-G 气体绝缘金属封闭开关设备 操作说明书"
type: source
tags: [manual, operation, switchgear, gas-insulated]
date: 2019-09-19
source_file: raw/MVE/WSG/WS-G 气体绝缘金属封闭开关设备 操作说明书.pdf
---

## Summary
这份操作说明书是 [[WSG]] 气体绝缘金属封闭开关设备的运行与操作文件，文档编号为 `KSGA0.463.150-03`。当前源 PDF 已损坏并被截断，只能从恢复出的前 31 页扫描图中可靠读取概述、参数、控制元件、单/双母线方案、[[气室监测]]、[[IDIS]]、[[IVIS]]/VDS、手动操作面板和部分 [[机械联锁]] 内容。

## Key Claims
- 封面标题为“WS-G 气体绝缘金属封闭开关设备 / Gas-Insulated Switchgear up to 40.5kV / 操作说明书”。
- 目录显示完整说明书应覆盖服务、概述、技术参数/控制和操作元件、方案、绝缘气体监控、电压检测系统、运行、开关柜操作、维护、附录和备注。
- 运行和维护操作应由具备相应运行和操作资格认可的人员承担，并应熟悉当地和国家关于高压电气设施与电气设备的安全规则。
- 施耐德用户服务中心提供中压开关安装调试、维护保养和紧急援助、设备更新改造、质保延伸、高压设备调试监督和技术支持。
- 铭牌示例说明 WS-G 型号可按 `WS-G 36-16-08` 解析为系列、额定电压 36kV、额定短时耐受电流 16kA 和额定工作电流 800A。
- 恢复页中的参数表给出额定电压 12/17.5/24/36/40.5kV，雷电冲击耐受 75/95/125/170/185kV，工频耐受 28/38/50/70/95kV。
- 该说明书参数表给出母线和出线柜额定工作电流均为 ≤2500A，额定峰值耐受电流 ≤80kA，额定短路开断电流 ≤31.5kA，额定短时耐受电流 ≤31.5kA/4s，额定频率 50/60Hz。
- 开关柜基于手动操作原则设计，可按客户和线路图要求配置电机、合闸线圈、分闸线圈、第二线圈、失压分闸线圈、闭锁电磁铁和辅助开关等电气控制/操作元件。
- 气箱按 IEC 62271-200 设计成密封压力系统，绝缘气体为符合 IEC 60376 要求的 SF6；在 IEC 60694 正常操作条件和正常寿命期内不需要补充绝缘气体。
- 每台柜按标准配置 [[IDIS]]；IDIS 是温度补偿气体密度信息系统，以彩色 LED 显示最多三个气体密度开关信号，并可通过背面通信继电器把信号传给遥控或 I&C 系统。
- IDIS 绿色表示运行准备，黄色表示压力降低预警，黄红组合表示压力降低主报警；压力低或故障时应联系服务中心，主报警时还应切断气室电源。
- 说明书给出 WS-G IDIS 压力阈值：12/24kV ≤1250A 为 0.03/0.015/0.01MPa，12/24kV >1250A 为 0.05/0.03/0.01MPa，36kV 为 0.05/0.03/0.01MPa，40.5kV 为 0.06/0.05/0.03MPa。
- [[IVIS]] 是符合 IEC 61243-5 的组合式电压检测系统，不需要外接附加电源，密封一体、耐气候、免维护，可长期监视带电状态。
- 插入式 VDS 也按 IEC 61243-5 检查网络电压和各相电压状态；开关元件首次投入运行前必须进行相位检查。
- 手动操作面板包括断路器分/合按钮、弹簧储能手柄插孔、断路器/隔离开关/接地开关状态指示、隔离/接地操作手柄插孔、联锁杆、VDS、机械锁和标示牌等。
- 说明书强调只有完整的联锁装置才能预防开关设备误操作；机械联锁会限制断路器、隔离开关、接地开关、操作手柄和联锁杆之间的错误顺序。

## Key Quotes
> "任何运行和维护操作应由获得相应的运行和操作资格认可的人员承担。" — 运行维护人员资质要求。

> "只有使用完整的联锁装置才能达到预防开关设备误操作。" — 联锁章节的安全警告。

## Connections
- [[WSG]] — 这份说明书补充 WS-G 的运行、操作、控制元件、IDIS/VDS 和联锁信息。
- [[施耐德电气]] — 封面和服务页均标识 Schneider Electric。
- [[气体绝缘开关柜]] — 说明书确认 WS-G 使用 SF6 密封压力系统。
- [[金属封闭开关设备]] — 文档面向气体绝缘金属封闭开关设备的操作运行。
- [[气室监测]] — 说明书给出 IDIS 压力阈值、LED 状态和远程信号。
- [[IDIS]] — 本文是 WS-G IDIS 系统的操作说明来源之一。
- [[IVIS]] — 本文补充 WS-G 的 IVIS/VDS 电压检测和相位检查要求。
- [[机械联锁]] — 本文给出 WS-G 断路器、隔离开关、接地开关和手柄之间的机械联锁规则。
- [[内部电弧防护]] — 铭牌示例中出现 IAC AFL 参数，但恢复页未展开内部电弧章节。

## Contradictions
- 本说明书参数表给出母线和出线柜额定电流 ≤2500A、短路开断电流 ≤31.5kA，而 2024 产品目录给出最高 3150A/40kA，40.5kV 图片页给出 4000A 双母线和 40kA/3s。当前应视为说明书版本、配置范围或截断来源造成的口径差异，工程引用需回到完整项目文件确认。
- 源 PDF 的线性化信息声明总长度约 41,951,389 字节，但本地文件只有 18,215,701 字节；`markitdown` 报 `Unexpected EOF`，PyMuPDF 只能得到 0 页。当前入库基于从文件中恢复的 31 张扫描页，未覆盖目录显示的第 32~54 页内容，特别是断路器操作、隔离/接地开关操作、标准开关操作、母线接地、完整开关柜操作、维护和附录章节。
