---
title: "WSG-WIG 智能开关柜"
type: source
tags: [wsg, wig, smart-switchgear, monitoring]
date: 2019-02-01
source_file: raw/MVE/WSG/WSG-WIG-智能开关柜.ppt
---

## Summary
这份 2019.2 演示稿把 [[WSG]] 和 [[WIG]] 放在智能开关柜在线监测项目语境中，重点不是一次主参数，而是状态在线监测、智能开关设备标准、WIG 工厂系统框图、[[智能监测显示终端]] 和各类监测模块的项目计划。它补充了 [[数字化中压运维]] 从“产品目录能力”到“项目开发清单”的一层证据，覆盖温度、SF6 密度/微水、局放、弧光、避雷器、三工位视频和断路器特性在线监测。

## Key Claims
- 演示稿认为，将一次设备状态监测纳入变电站自动化系统，可长期连续监测断路器重要参数，实时反映运行状态，并提升电力系统可靠性、降低运维成本。
- 标准动态部分列出 NB/T 42044-2014《3.6kV~40.5kV智能交流金属封闭开关设备和控制设备》，并指出智能元件应与开关设备一体化设计，且智能元件应在工作或模拟工作状态下随高压开关设备进行试验。
- GB/T 2900.20-2016 新增“智能开关设备”“智能金属封闭开关设备和控制设备”“智能气体绝缘金属封闭开关设备”等术语，定义强调电子设备、变送器、执行器，以及监测和诊断等附加功能。
- WIG 工厂简易系统框图包含网关、双绞线、光交换机、辅助监控后台系统、智能监测显示终端、成都交大运达设备、常州帕斯菲克设备，并继续出现 `Modbus-RTU` 转 `IEC61580` 的规约转换写法。
- [[智能监测显示终端]] 被定义为多功能、智能化监测装置，可集成一次回路模拟图、带电显示、开关状态、断路器机械特性、操作次数、回路电流、SF6 密度/温度、避雷器、加热除湿和温度控制，并通过 MODBUS 向监控网络提供遥测、遥信数据。
- 项目清单覆盖环境温湿度、高压带电状态、开关柜位置状态、储能电机状态、断路器机械特性、三工位电机状态、避雷器在线状态、SF6 气体密度、电弧光、SF6 微水、局放、三工位视频、母线及电缆头温度和断路器电寿命等检测项目。
- WSG 测温总体设计包括主母线温度、内锥电缆头温度和外锥电缆头温度：母线连接器与 B-Link 间、内锥电缆头可用电流取电型无线测温，外锥电缆头可用电容分压型无线测温。
- SF6 密度/微水在线监测对象为母线室和断路器室，监测参量包括温度、压力、密度和微水；密度依据温度和压力计算，精度口径包含露点 ±3K、密度 ±0.35g/L、压力 ±10mbar。
- [[局部放电监测]] 部分对比脉冲电流法与暂态对地电压 TEV+超声波方案；TEV+超声波方案被描述为非侵入式、适合现场改造，预警后由专业局放检测设备复核。
- 电弧光监测通过检测弧光并结合过流闭锁触发跳闸，演示稿称整套母线保护动作时间可达 5~7ms，并可显示弧光发生点位置以便快速处理故障。
- 断路器特性在线监测覆盖实时数据与预警、储能时间、电机电流电压、控制回路特性、分合闸时间、线圈电流电压、机械动作次数、I2t 累加值、触头位移、合分闸位移-时间曲线、开距、超程和速度。

## Key Quotes
> "将一次设备的状态监测作为变电站自动化系统的有机组成部分" — 状态在线监测定位页

> "智能开关柜状态在线监测可以提高1倍运维效率" — 智能开关柜状态在线监测意义页

> "所有智能元件应在工作或模拟工作状态下随高压开关设备进行试验" — 智能开关柜技术原则页

## Connections
- [[WSG]] — 演示稿把 WSG 作为测温、SF6 密度/微水、局放、弧光和断路器特性监测的落地柜型之一。
- [[WIG]] — WIG 工厂系统框图和智能监测显示终端延续了高铁智能开关柜方案。
- [[智能监测显示终端]] — 文档给出终端的综合监测对象和 MODBUS 通讯角色。
- [[数字化中压运维]] — 该资料把状态监测、预警、诊断和项目开发计划串成智能开关柜运维路线。
- [[主动运维]] — 断路器长期连续监测、趋势判断和寿命预测服务于状态检修与主动检修。
- [[温度智能监测]] — 文档细化 WSG 主母线、内锥电缆头和外锥电缆头测温方案。
- [[气室监测]] — 文档补充 SF6 密度、温度、压力和微水在线监测。
- [[局部放电监测]] — 文档对比脉冲电流法、TEV 与超声波方案。
- [[内部电弧防护]] — 文档补充弧光监测与过流闭锁的主动切除方案。
- [[二次元件智能监测]] — 文档补充分合闸线圈、储能电机和断路器机械特性的在线监测。

## Contradictions
- 系统框图继续写作 `Modbus-RTU` 转 `IEC61580`；结合前一份 WIG 演示稿和行业常识，这很可能仍是 `IEC 61850` 的笔误，工程引用应核对原图或通信清单。
- 演示稿包含大量项目计划、参考价格和供应商开发状态，这些信息带有 2019 年项目阶段属性；后续不能直接视为当前可采购或已量产状态。
- 该材料的重点是智能监测项目，不给出 WSG/WIG 的完整一次额定参数，因此不应用它覆盖企业标准、产品目录或操作说明书中的主参数。
